<!DOCTYPE html>
<html lang="ko">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <title>MEP Quant Desktop - 건축 기계설비 & 소방 엔지니어링 슈트</title>

  <!-- 파비콘 -->
  <link rel="icon" type="image/png" href="icon.png">

<!-- SheetJS with Style (셀 서식/배경색/테두리 지원 Excel .xlsx 내보내기 라이브러리) -->
  <script src="https://cdn.jsdelivr.net/npm/xlsx-js-style@1.2.0/dist/xlsx.bundle.js"></script>

  <style>
    *, *::before, *::after {
      box-sizing: border-box;
      margin: 0;
      padding: 0;
    }
    
:root {
      /* 모던 뉴트럴 & 인디고 팔레트 */
      --bg-body: #f8fafc;
      --bg-grid-color: rgba(15, 23, 42, 0.04);
      --bg-grid-size: 12px;
      --bg-card: #ffffff;
      --bg-sub: #f1f5f9;
      --bg-capsule: #e2e8f0;
      --text-main: #0f172a;
      --text-sub: #64748b;
      --text-muted: #94a3b8;
      --border-color: #e2e8f0;
      --border-light: #edf2f7;
      --primary: #2563eb;
      --primary-hover: #1d4ed8;
      --primary-glow: rgba(37, 99, 235, 0.1);
      --result-bg: linear-gradient(135deg, #eff6ff 0%, #e0e7ff 100%);
      --result-border: #bfdbfe;
      --result-text: #1e3a8a;
      --input-bg: #ffffff;
      --input-border: #cbd5e1;
      --input-focus-border: #3b82f6;
      --font-scale: 1.0;
      --radius-card: 14px;
      --radius-inner: 10px;
      --radius-pill: 9999px;
      --shadow-outer: 0 10px 25px -5px rgba(15, 23, 42, 0.05), 0 8px 10px -6px rgba(15, 23, 42, 0.03);
      --shadow-card: 0 1px 3px 0 rgba(15, 23, 42, 0.06), 0 1px 2px -1px rgba(15, 23, 42, 0.06);
      --shadow-soft: 0 1px 2px 0 rgba(15, 23, 42, 0.04);
      --shadow-float: 0 12px 30px rgba(15, 23, 42, 0.08);
    }

    body.theme-dark {
      --bg-body: #0b0f19;
      --bg-grid-color: rgba(56, 189, 248, 0.06);
      --bg-grid-size: 16px;
      --bg-card: #131b2e;
      --bg-sub: #1a243b;
      --bg-capsule: #1f2c47;
      --text-main: #f1f5f9;
      --text-sub: #94a3b8;
      --text-muted: #64748b;
      --border-color: #24324f;
      --border-light: #1b263d;
      --primary: #3b82f6;
      --primary-hover: #60a5fa;
      --primary-glow: rgba(59, 130, 246, 0.2);
      --result-bg: linear-gradient(135deg, #162444 0%, #1e2c4f 100%);
      --result-border: #2c4270;
      --result-text: #bfdbfe;
      --input-bg: #0e1526;
      --input-border: #24324f;
      --input-focus-border: #60a5fa;
      --shadow-outer: 0 12px 30px rgba(0, 0, 0, 0.45);
      --shadow-card: 0 4px 12px rgba(0, 0, 0, 0.3);
      --shadow-soft: 0 1px 3px rgba(0, 0, 0, 0.25);
    }

    body.theme-warm {
      --bg-body: #f7f4ef;
      --bg-grid-color: rgba(120, 105, 93, 0.05);
      --bg-grid-size: 12px;
      --bg-card: #ffffff;
      --bg-sub: #f0ebe1;
      --bg-capsule: #e4dcce;
      --text-main: #2d241e;
      --text-sub: #78695d;
      --text-muted: #9c8e82;
      --border-color: #e2d8cb;
      --border-light: #eee5d9;
      --primary: #c25e16;
      --primary-hover: #a34b0d;
      --primary-glow: rgba(194, 94, 22, 0.12);
      --result-bg: linear-gradient(135deg, #fef7ee 0%, #fdebd4 100%);
      --result-border: #fcd5ae;
      --result-text: #7c2d12;
      --input-bg: #ffffff;
      --input-border: #dcd0c1;
      --input-focus-border: #c25e16;
      --shadow-outer: 0 10px 25px rgba(45, 36, 30, 0.06);
      --shadow-card: 0 2px 6px rgba(45, 36, 30, 0.04);
      --shadow-soft: 0 1px 3px rgba(45, 36, 30, 0.03);
    }

    body.theme-blue {
      --bg-body: #f0f5fa;
      --bg-grid-color: rgba(2, 132, 199, 0.05);
      --bg-grid-size: 12px;
      --bg-card: #ffffff;
      --bg-sub: #e6f0fa;
      --bg-capsule: #d5e5f5;
      --text-main: #0c2340;
      --text-sub: #486581;
      --text-muted: #829ab1;
      --border-color: #cbdcf0;
      --border-light: #e0ecf8;
      --primary: #0284c7;
      --primary-hover: #0369a1;
      --primary-glow: rgba(2, 132, 199, 0.14);
      --result-bg: linear-gradient(135deg, #e0f2fe 0%, #dbeafe 100%);
      --result-border: #bae6fd;
      --result-text: #0369a1;
      --input-bg: #ffffff;
      --input-border: #bacfe5;
      --input-focus-border: #0284c7;
      --shadow-outer: 0 10px 25px rgba(12, 35, 64, 0.06);
      --shadow-card: 0 2px 6px rgba(12, 35, 64, 0.04);
      --shadow-soft: 0 1px 3px rgba(12, 35, 64, 0.03);
    }

    body.font-sm { --font-scale: 0.9; } 
    body.font-md { --font-scale: 1.0; }
    body.font-lg { --font-scale: 1.1; } 
    body.font-xl { --font-scale: 1.2; }

    body {
      font-family: -apple-system, BlinkMacSystemFont, "Pretendard", "Segoe UI", Roboto, "Helvetica Neue", "Apple SD Gothic Neo", sans-serif;
      background-color: var(--bg-body);
      background-image:
        linear-gradient(to right, var(--bg-grid-color) 1px, transparent 1px),
        linear-gradient(to bottom, var(--bg-grid-color) 1px, transparent 1px);
      background-size: var(--bg-grid-size) var(--bg-grid-size);
      color: var(--text-main);
      padding: 20px 0 0 0; 
      min-width: 1080px; 
      transition: background-color 0.25s ease, color 0.25s ease;
      letter-spacing: -0.015em;
      height: 100vh;
      height: 100dvh;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      line-height: 1.5;
      -webkit-font-smoothing: antialiased;
    }

    /* 상단 헤더 고정 영역 & 하단 독립 스크롤 영역 분리 */
    .pc-header-wrap {
      flex-shrink: 0;
      width: 100%;
      padding: 4px 0 14px 0;
      overflow-y: auto;
      overflow-x: hidden;
      scrollbar-gutter: stable;
    }

    .pc-header-inner {
      width: 1080px !important;
      min-width: 1080px !important;
      max-width: 1080px !important;
      margin: 0 auto;
    }

    .pc-lower-wrap {
      flex: 1;
      min-height: 0;
      width: 100%;
      overflow-y: auto;
      overflow-x: hidden;
      scrollbar-gutter: stable;
      padding: 4px 0 24px 0;
    }

    .intro-backdrop {
      position: fixed;
      top: 0; left: 0; width: 100vw; height: 100vh;
      background: rgba(15, 23, 42, 0.85);
      backdrop-filter: blur(8px);
      z-index: 99999;
      display: flex;
      align-items: center;
      justify-content: center;
      padding: 24px;
      transition: opacity 0.25s ease;
    }
    .intro-backdrop.hidden {
      display: none !important;
      opacity: 0 !important;
      pointer-events: none !important;
    }
    .intro-modal-card {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-card);
      max-width: 680px;
      width: 100%;
      max-height: 90vh;
      overflow-y: auto;
      padding: 30px 34px;
      box-shadow: var(--shadow-float);
      display: flex;
      flex-direction: column;
      gap: 18px;
      animation: modalFade 0.25s ease;
    }
    .intro-header {
      display: flex;
      align-items: center;
      gap: 14px;
      border-bottom: 2px solid var(--border-light);
      padding-bottom: 16px;
    }
    .intro-header-icon {
      font-size: 32px;
      flex-shrink: 0;
    }
    .intro-header-title h2 {
      margin: 0;
      font-size: calc(17.5px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
      letter-spacing: -0.02em;
    }
    .intro-header-title p {
      margin: 4px 0 0 0;
      font-size: calc(12px * var(--font-scale));
      color: var(--text-sub);
      font-weight: 600;
    }
.intro-body-notice {
      background: var(--bg-sub);
      border-left: 4px solid var(--primary);
      border-radius: 8px;
      padding: 18px 20px;
      font-size: calc(12.8px * var(--font-scale));
      line-height: 1.7;
      color: var(--text-main);
    }
    .intro-btn-start {
      width: 100%;
      padding: 13px;
      background: var(--primary);
      color: #ffffff;
      border: none;
      border-radius: var(--radius-pill);
      font-size: calc(13.5px * var(--font-scale));
      font-weight: 800;
      cursor: pointer;
      box-shadow: 0 4px 14px rgba(37, 99, 235, 0.35);
      transition: all 0.2s ease;
    }
    .intro-btn-start:hover {
      background: var(--primary-hover);
      transform: translateY(-1px);
      box-shadow: 0 6px 18px rgba(37, 99, 235, 0.45);
    }

    .pc-app-container {
      width: 1080px !important;
      min-width: 1080px !important;
      max-width: 1080px !important;
      margin: 0 auto;
      display: flex;
      flex-direction: column;
      gap: 18px;
    }

    .pc-header {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-card);
      padding: 14px 24px;
      box-shadow: var(--shadow-card);
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .header-left {
      display: flex;
      align-items: center;
      gap: 14px;
    }
    .app-logo {
      width: 38px;
      height: 38px;
      border-radius: 10px;
      object-fit: cover;
      box-shadow: 0 3px 8px rgba(37, 99, 235, 0.25);
      flex-shrink: 0;
    }
    .header-title-box h1 {
      margin: 0;
      font-size: calc(18.5px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
      display: flex;
      align-items: center;
      gap: 10px;
      letter-spacing: -0.02em;
    }
    .header-tag {
      font-size: 11px;
      padding: 3px 9px;
      border-radius: var(--radius-pill);
      background: var(--primary-glow);
      color: var(--primary);
      font-weight: 700;
      border: 1px solid rgba(37, 99, 235, 0.25);
      letter-spacing: 0.02em;
    }
    .header-sub-text {
      font-size: calc(12px * var(--font-scale));
      color: var(--text-sub);
      margin-top: 2px;
      font-weight: 500;
    }

    .header-actions {
      display: flex;
      align-items: center;
      gap: 10px;
      flex-shrink: 0;
    }

    .btn-action-pill {
      display: inline-flex;
      align-items: center;
      gap: 7px;
      padding: 8px 14px;
      border-radius: var(--radius-pill);
      font-size: calc(12.5px * var(--font-scale));
      font-weight: 700;
      cursor: pointer;
      border: 1px solid var(--border-color);
      background: var(--bg-card);
      color: var(--text-main);
      box-shadow: var(--shadow-soft);
      transition: all 0.15s cubic-bezier(0.4, 0, 0.2, 1);
      outline: none !important;
      user-select: none;
      white-space: nowrap; 
      flex-shrink: 0;
    }

    .btn-action-pill:hover {
      border-color: var(--primary);
      color: var(--primary);
      background: var(--bg-sub);
      transform: translateY(-1px);
      box-shadow: 0 3px 8px rgba(0, 0, 0, 0.05);
    }
    .btn-action-pill:active {
      transform: translateY(0);
    }

    .btn-excel-save {
      background: #0f766e !important;
      color: #ffffff !important;
      border: 1px solid #0d5f58 !important;
      box-shadow: 0 2px 8px rgba(15, 118, 110, 0.25) !important;
      text-decoration: none !important;
    }
    .btn-excel-save:hover {
      background: #115e59 !important;
      color: #ffffff !important;
      box-shadow: 0 4px 12px rgba(15, 118, 110, 0.35) !important;
    }

    .main-bld-card {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-card);
      padding: 16px 20px;
      box-shadow: var(--shadow-card);
      transition: all 0.2s ease;
    }
    .bld-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      cursor: pointer;
      user-select: none;
      padding-bottom: 12px;
      border-bottom: 1px solid var(--border-light);
    }
    .bld-header-left {
      display: flex;
      align-items: center;
      gap: 10px;
    }
    .bld-header-title {
      font-size: calc(14.5px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
      display: flex;
      align-items: center;
      gap: 6px;
    }
    .sync-badge {
      font-size: 11px;
      background: var(--primary-glow);
      color: var(--primary);
      border: 1px solid rgba(37, 99, 235, 0.25);
      padding: 2.5px 8px;
      border-radius: var(--radius-pill);
      font-weight: 700;
      white-space: nowrap;
    }
    .bld-collapse-btn {
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-pill);
      padding: 4px 12px;
      font-size: calc(11.5px * var(--font-scale));
      color: var(--text-sub);
      cursor: pointer;
      font-weight: 700;
      transition: all 0.15s ease;
      white-space: nowrap;
      flex-shrink: 0;
    }
    .bld-collapse-btn:hover {
      background: var(--border-color);
      color: var(--text-main);
    }

    .bld-grid-pc {
      display: grid;
      grid-template-columns: 1.1fr 0.85fr 0.8fr 1.55fr;
      gap: 14px;
      margin-top: 14px;
      align-items: start;
    }
    .bld-col {
      display: flex;
      flex-direction: column;
      gap: 12px;
      min-width: 0;
    }
    .bld-field {
      display: flex;
      flex-direction: column;
      gap: 5px;
      min-width: 0;
    }
    .bld-field label {
      font-size: calc(11.5px * var(--font-scale));
      color: var(--text-sub);
      font-weight: 700;
    }
    .bld-field input, .bld-field select {
      width: 100%;
      padding: 8px 12px;
      border: 1px solid var(--input-border);
      border-radius: var(--radius-inner);
      font-size: calc(11.5px * var(--font-scale));
      background: var(--input-bg);
      color: var(--text-main);
      outline: none;
      transition: border-color 0.15s ease, box-shadow 0.15s ease;
    }
    .bld-field input { text-align: right; }
    .bld-field input:focus, .bld-field select:focus {
      border-color: var(--input-focus-border);
      box-shadow: 0 0 0 3px var(--primary-glow);
    }

    .occ-formula-box {
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-inner);
      padding: 10px 12px;
      font-size: calc(11.5px * var(--font-scale));
      color: var(--text-sub);
      line-height: 1.5;
    }
    .occ-formula-box strong { color: var(--primary); font-weight: 700; }

    .floor-area-box-pc {
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-inner);
      padding: 10px 12px;
      display: flex;
      flex-direction: column;
      gap: 8px;
    }
    .floor-area-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      padding-bottom: 6px;
      border-bottom: 1px solid var(--border-color);
    }
    .floor-area-title {
      font-size: calc(12px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
    }
    .floor-add-btn {
      background: var(--bg-card);
      border: 1px solid var(--primary);
      color: var(--primary);
      padding: 3px 9px;
      border-radius: var(--radius-pill);
      font-size: calc(10.5px * var(--font-scale));
      font-weight: 700;
      cursor: pointer;
      transition: all 0.15s ease;
    }
    .floor-add-btn:hover {
      background: var(--primary);
      color: #fff;
    }
    .floor-row-list {
      display: flex;
      flex-direction: column;
      gap: 5px;
      max-height: 140px;
      overflow-y: auto;
      padding-right: 2px;
    }
    .floor-row {
      display: grid;
      grid-template-columns: 70px 70px 1fr 22px;
      gap: 5px;
      align-items: center;
      background: var(--bg-card);
      padding: 5px 6px;
      border-radius: 7px;
      border: 1px solid var(--border-color);
    }
    .floor-row select {
      padding: 5px 2px;
      border: 1px solid var(--input-border);
      border-radius: 6px;
      font-size: 11px;
      background: var(--input-bg);
      color: var(--text-main);
      text-align: center;
      outline: none;
      min-width: 0;
    }
    .floor-area-input-wrap {
      position: relative;
      display: flex;
      align-items: center;
      width: 100%;
      min-width: 0;
    }
    .floor-area-input-wrap input {
      width: 100%;
      min-width: 80px;
      padding: 5px 20px 5px 6px;
      border: 1px solid var(--input-border);
      border-radius: 6px;
      font-size: 11.5px;
      background: var(--input-bg);
      color: var(--text-main);
      text-align: right;
      outline: none;
    }
    .floor-unit-text {
      position: absolute;
      right: 5px;
      font-size: 10px;
      color: var(--text-muted);
      pointer-events: none;
    }
    .floor-del-btn {
      width: 22px;
      height: 22px;
      background: transparent;
      border: 1px solid #fca5a5;
      border-radius: 5px;
      color: #ef4444;
      font-weight: bold;
      cursor: pointer;
      display: flex;
      align-items: center;
      justify-content: center;
      font-size: 11px;
      transition: all 0.15s ease;
    }
    .floor-del-btn:hover { background: #ef4444; color: #fff; border-color: #ef4444; }
    .floor-summary-text {
      font-size: calc(11px * var(--font-scale));
      color: var(--text-sub);
      line-height: 1.4;
    }

.pc-tab-bar {
      display: grid;
      grid-template-columns: repeat(5, 1fr) 140px;
      background: var(--bg-capsule);
      border: 1px solid var(--text-muted);
      padding: 5px;
      border-radius: var(--radius-pill);
      gap: 5px;
      box-shadow: var(--shadow-card);
      width: 100%;
    }

    .tab-btn {
      padding: 10px 8px;
      border: none;
      background: transparent;
      border-radius: var(--radius-pill);
      font-size: calc(12.5px * var(--font-scale));
      font-weight: 700;
      color: var(--text-sub);
      cursor: pointer;
      text-align: center;
      transition: all 0.18s cubic-bezier(0.4, 0, 0.2, 1);
      display: flex;
      align-items: center;
      justify-content: center;
      gap: 5px;
      user-select: none;
      white-space: nowrap; 
    }
    .tab-btn:hover { color: var(--text-main); background: var(--bg-sub); }
    .tab-btn.active {
      background: var(--primary);
      color: #ffffff;
      box-shadow: 0 2px 8px rgba(37, 99, 235, 0.3);
    }
    .tab-btn-popup {
      color: var(--primary) !important;
      font-weight: 800 !important;
      background: var(--primary-glow) !important;
      border: 1px solid rgba(37, 99, 235, 0.2) !important;
    }
    .tab-btn-popup:hover {
      background: var(--primary) !important;
      color: #ffffff !important;
    }

    .pc-workspace-split {
      display: grid;
      grid-template-columns: 640px 420px;
      gap: 20px;
      align-items: start;
      width: 1080px;
    }

    .panels-container {
      display: flex;
      flex-direction: column;
      gap: 14px;
      min-width: 0;
    }
    .panel { display: none; }
    .panel.active { display: block; animation: fadeInTab 0.2s ease; }
    @keyframes fadeInTab {
      from { opacity: 0.5; transform: translateY(3px); }
      to { opacity: 1; transform: translateY(0); }
    }

    .mode-select-wrap {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-left: 4px solid var(--primary);
      border-radius: var(--radius-inner);
      padding: 12px 18px;
      margin-bottom: 14px;
      display: flex;
      justify-content: space-between;
      align-items: center;
      gap: 10px;
      box-shadow: var(--shadow-card);
    }
    .mode-select-label {
      font-weight: 800;
      color: var(--text-main);
      display: flex;
      align-items: center;
      gap: 8px;
      font-size: calc(13px * var(--font-scale));
    }
    .req-badge {
      font-size: 10px;
      background: var(--primary-glow);
      color: var(--primary);
      border: 1px solid rgba(37, 99, 235, 0.25);
      padding: 2px 7px;
      border-radius: var(--radius-pill);
      font-weight: 700;
      white-space: nowrap;
    }

    .sub-calc-box {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-inner);
      padding: 16px 20px;
      margin-bottom: 14px;
      box-shadow: var(--shadow-card);
    }
    .sub-calc-title {
      font-size: calc(13.5px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
      margin-bottom: 12px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding-bottom: 8px;
      border-bottom: 1px solid var(--border-light);
    }

    .input-grid-6col {
      display: flex;
      flex-direction: column;
      gap: 7px;
    }

    .input-group {
      display: flex;
      justify-content: space-between;
      align-items: center;
      gap: 12px;
      width: 100%;
    }

    .input-group.full {
      grid-column: span 2;
    }
    .input-group label {
      font-size: calc(12.5px * var(--font-scale));
      color: var(--text-sub);
      font-weight: 600;
      flex: 1;
      white-space: nowrap; 
      flex-shrink: 0;   
    }

    .clickable-label {
      cursor: pointer;
      display: inline-flex;
      align-items: center;
      gap: 4px;
      text-decoration: underline dotted var(--text-muted);
      text-underline-offset: 3px;
      transition: color 0.15s ease;
    }
    .clickable-label:hover { color: var(--primary); }
    .info-icon { font-size: 13px; color: var(--primary); cursor: pointer; }
    .info-btn-badge {
      background: var(--primary-glow);
      border: 1px solid rgba(37, 99, 235, 0.25);
      color: var(--primary);
      padding: 2px 8px;
      border-radius: var(--radius-pill);
      font-size: 11px;
      cursor: pointer;
      display: inline-flex;
      align-items: center;
      gap: 4px;
      font-weight: 700;
      transition: all 0.15s ease;
    }
    .info-btn-badge:hover {
      background: var(--primary);
      color: #fff;
    }

    .ctrl-input-wrap {
      width: 220px;
      position: relative;
      display: inline-flex;
      align-items: center;
      flex-shrink: 0;
    }
    .ctrl-input-wrap input {
      width: 100%;
      padding: 7px 11px;
      border: 1px solid var(--input-border);
      border-radius: 7px;
      text-align: right;
      font-size: calc(12.5px * var(--font-scale));
      background: var(--input-bg);
      color: var(--text-main);
      outline: none;
      transition: all 0.15s ease;
    }
.ctrl-input-wrap input:focus {
      border-color: var(--input-focus-border);
      box-shadow: 0 0 0 3px var(--primary-glow);
    }
    .ctrl-input-wrap input.highlight {
      background-color: #fef08a !important;
      color: #0f172a !important;
    }
    .ctrl-input-wrap input.manual-req {
      background-color: rgba(245, 158, 11, 0.10);
      border: 1.5px solid rgba(245, 158, 11, 0.65);
      border-left: 4px solid #f59e0b;
    }
   .ctrl-input-wrap input.manual-req:focus {
      border-color: #fbbf24;
      box-shadow: 0 0 0 3px rgba(245, 158, 11, 0.18);
    }
    .manual-req-legend {
      display: none;
      align-items: center;
      gap: 12px;
      margin-top: -14px;
      padding: 2px 4px;
    }
    .manual-req-legend.visible {
      display: flex;
    }
    .manual-req-sample {
      width: 110px;
      padding: 6px 11px;
      border-radius: 7px;
      text-align: right;
      font-size: calc(12.5px * var(--font-scale));
      background-color: rgba(245, 158, 11, 0.10);
      border: 1.5px solid rgba(245, 158, 11, 0.65);
      border-left: 4px solid #f59e0b;
      color: var(--text-muted);
      user-select: none;
    }
    .manual-req-legend-text {
      font-size: calc(12.5px * var(--font-scale));
      font-weight: 700;
      color: var(--text-main);
    }
    .ctrl-select-wrap {
      width: 220px;
      flex-shrink: 0;
    }
    .ctrl-select-wrap select {
      width: 100%;
      padding: 7px 10px;
      border: 1px solid var(--input-border);
      border-radius: 7px;
      font-size: calc(12px * var(--font-scale));
      font-weight: 600;
      background: var(--input-bg);
      color: var(--text-main);
      outline: none;
      cursor: pointer;
      transition: all 0.15s ease;
    }
    .ctrl-select-wrap select:focus {
      border-color: var(--input-focus-border);
      box-shadow: 0 0 0 3px var(--primary-glow);
    }

    .pc-sticky-sidebar {
      position: sticky;
      top: 20px;
      display: flex;
      flex-direction: column;
      gap: 16px;
      min-width: 0;
    }

    .result-box-pc {
      padding: 18px 20px;
      background: var(--result-bg);
      border-radius: var(--radius-card);
      border: 1px solid var(--result-border);
      box-shadow: var(--shadow-outer);
    }
    .result-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 10px;
      gap: 8px;
      flex-wrap: wrap;
    }
    .result-title {
      font-size: calc(13px * var(--font-scale));
      color: var(--result-text);
      font-weight: 800;
      letter-spacing: -0.01em;
    }
    .badge-wrap { display: flex; gap: 6px; align-items: center; }
    .live-badge {
      font-size: 10px;
      background: var(--primary);
      color: white;
      padding: 2.5px 8px;
      border-radius: var(--radius-pill);
      font-weight: 700;
    }
    .copy-btn {
      font-size: calc(11px * var(--font-scale));
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-pill);
      padding: 3.5px 10px;
      cursor: pointer;
      color: var(--text-main);
      font-weight: 700;
      transition: all 0.15s ease;
    }
    .copy-btn:hover {
      background: var(--primary);
      border-color: var(--primary);
      color: #fff;
    }
    .result-value {
      font-size: calc(17px * var(--font-scale));
      font-weight: 900;
      color: var(--result-text);
      line-height: 1.35;
      word-break: break-all;
      white-space: pre-line;
      letter-spacing: -0.02em;
    }
    .sub-info {
      font-size: calc(12px * var(--font-scale));
      color: var(--text-main);
      margin-top: 12px;
      line-height: 1.55;
      white-space: pre-line;
      background: rgba(255, 255, 255, 0.7);
      backdrop-filter: blur(8px);
      border: 1px solid rgba(0, 0, 0, 0.06);
      border-radius: 9px;
      padding: 12px 14px;
      max-height: 400px;
      overflow-y: auto;
      word-break: keep-all;
      overflow-wrap: anywhere;
    }
    body.theme-dark .sub-info {
      background: rgba(11, 15, 25, 0.6);
      border-color: rgba(255, 255, 255, 0.08);
      color: var(--text-main);
    }

    .guide-box-pc {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-card);
      padding: 16px 18px;
      font-size: calc(11.5px * var(--font-scale));
      color: var(--text-sub);
      line-height: 1.55;
      box-shadow: var(--shadow-card);
    }
    .guide-box-pc strong { color: var(--text-main); font-weight: 800; }
    .guide-box-pc ul { margin: 8px 0 0 0; padding-left: 18px; }
    .guide-box-pc li { margin-bottom: 5px; }

    .modal-backdrop {
      display: none;
      position: fixed;
      top: 0; left: 0; right: 0; bottom: 0;
      background: rgba(15, 23, 42, 0.6);
      backdrop-filter: blur(5px);
      z-index: 2000;
      align-items: center;
      justify-content: center;
      padding: 24px;
    }
    .modal-backdrop.open { display: flex; animation: modalFade 0.2s ease; }
    @keyframes modalFade {
      from { opacity: 0; }
      to { opacity: 1; }
    }
    .modal-content {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: var(--radius-card);
      padding: 22px 26px;
      width: 100%;
      max-width: 760px;
      max-height: 86vh;
      box-shadow: var(--shadow-float);
      display: flex;
      flex-direction: column;
    }
    .modal-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      gap: 10px;
      padding-bottom: 12px;
      border-bottom: 1px solid var(--border-light);
      margin-bottom: 14px;
    }
    .modal-header h3 {
      margin: 0;
      font-size: 16.5px;
      font-weight: 800;
      color: var(--text-main);
    }
    .modal-close-btn {
      background: none;
      border: none;
      font-size: 24px;
      line-height: 1;
      color: var(--text-muted);
      cursor: pointer;
      transition: color 0.15s ease;
      flex-shrink: 0;
    }
    .modal-close-btn:hover { color: var(--text-main); }
    .manual-confirm-btn {
      width: 100%;
      padding: 11px;
      background: var(--primary);
      color: #ffffff;
      border: none;
      border-radius: var(--radius-pill);
      font-weight: 800;
      cursor: pointer;
      margin-top: 14px;
      transition: background-color 0.15s ease;
    }
    .manual-confirm-btn:hover { background: var(--primary-hover); }

    .manual-content {
      max-width: 980px;
      max-height: 88vh;
      display: flex;
      flex-direction: column;
      padding: 24px 28px;
    }
    .manual-body {
      overflow-y: auto;
      font-size: calc(12px * var(--font-scale));
      line-height: 1.65;
      padding-right: 12px;
    }
    .manual-sec {
      margin-bottom: 20px;
      border-bottom: 1px solid var(--border-light);
      padding-bottom: 16px;
    }
    .manual-sec:last-child { border-bottom: none; }
    .manual-sec h4 {
      margin: 0 0 10px 0;
      color: var(--text-main);
      font-size: calc(14.5px * var(--font-scale));
      font-weight: 800;
      display: flex;
      align-items: center;
      gap: 6px;
    }
    .manual-sec h5 {
      margin: 12px 0 6px 0;
      color: var(--text-main);
      font-size: calc(12.5px * var(--font-scale));
      font-weight: 700;
    }
    .manual-formula-callout {
      background: var(--bg-sub);
      border-left: 3px solid var(--primary);
      border-radius: 6px;
      padding: 10px 14px;
      margin: 8px 0 10px 0;
      font-family: ui-monospace, SFMono-Regular, "Consolas", monospace;
      font-size: calc(11.5px * var(--font-scale));
      color: var(--text-main);
      overflow-x: auto;
    }
    .manual-table {
      width: 100%;
      border-collapse: collapse;
      margin: 10px 0 12px 0;
      font-size: calc(11px * var(--font-scale));
    }
    .manual-table th, .manual-table td {
      border: 1px solid var(--border-color);
      padding: 7px 10px;
      text-align: left;
    }
    .manual-table th {
      background: var(--bg-sub);
      color: var(--text-main);
      font-weight: 800;
      text-align: center;
    }
    .manual-table td.center { text-align: center; }

    .esp-table {
      width: 100%;
      border-collapse: collapse;
      margin: 8px 0;
      font-size: 11.5px;
    }
    .esp-table th, .esp-table td {
      border: 1px solid var(--border-light);
      padding: 7px 10px;
      text-align: left;
    }
    .esp-table th { background: var(--bg-sub); color: var(--text-main); font-weight: 700; }

    .theme-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; margin-bottom: 16px; }
    .theme-choice-btn, .font-choice-btn {
      padding: 11px;
      border: 1px solid var(--border-color);
      background: var(--bg-sub);
      border-radius: 8px;
      font-size: 12px;
      font-weight: 700;
      color: var(--text-main);
      cursor: pointer;
      transition: all 0.15s ease;
    }
    .theme-choice-btn.active, .font-choice-btn.active {
      border-color: var(--primary);
      color: var(--primary);
      background: var(--primary-glow);
      font-weight: 800;
    }
    .font-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; }

    /* 통합된 윈도우 공학계산기 + MEP 단위환산기 모달 스타일 */
    .calc-modal-content {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: 16px;
      padding: 20px 24px;
      box-shadow: var(--shadow-float);
      display: flex;
      flex-direction: column;
      gap: 14px;
      max-width: 980px !important;
      width: 980px !important;
      max-height: 90vh;
      overflow-y: auto;
    }
    .calc-window-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      padding-bottom: 10px;
      border-bottom: 1px solid var(--border-light);
    }
    .calc-window-title {
      font-size: calc(14.5px * var(--font-scale));
      font-weight: 800;
      color: var(--text-main);
      display: flex;
      align-items: center;
      gap: 8px;
    }
    .calc-wide-layout {
      display: grid;
      grid-template-columns: 360px 1fr;
      gap: 20px;
      align-items: stretch;
    }
    .calc-pane-sci {
      display: flex;
      flex-direction: column;
      gap: 8px;
      background: var(--bg-sub);
      padding: 12px;
      border-radius: 12px;
      border: 1px solid var(--border-color);
    }
    .calc-screen {
      background: #090e17;
      border: 1px solid rgba(255, 255, 255, 0.08);
      border-radius: 10px;
      padding: 10px 14px;
      text-align: right;
      color: #f8fafc;
      box-shadow: inset 0 2px 6px rgba(0, 0, 0, 0.4);
    }
    .calc-top-bar {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 4px;
    }
    .calc-mode-indicator {
      font-size: 10px;
      color: #38bdf8;
      font-weight: 800;
      background: rgba(56, 189, 248, 0.12);
      padding: 2px 7px;
      border-radius: 4px;
      border: 1px solid rgba(56, 189, 248, 0.25);
      cursor: pointer;
    }
    .calc-history {
      font-size: 11.5px;
      color: #64748b;
      min-height: 16px;
      word-break: break-all;
    }
    .calc-main-val {
      font-size: 24px;
      font-weight: 800;
      color: #38bdf8;
      line-height: 1.2;
      overflow-x: auto;
    }
    .calc-grid-sci {
      display: grid;
      grid-template-columns: repeat(5, 1fr);
      gap: 5px;
    }
    .calc-key {
      padding: 8px 2px;
      border: 1px solid var(--border-color);
      background: var(--bg-card);
      border-radius: 7px;
      font-size: calc(12px * var(--font-scale));
      font-weight: 700;
      color: var(--text-main);
      cursor: pointer;
      box-shadow: var(--shadow-soft);
      transition: all 0.1s ease;
      user-select: none;
    }
    .calc-key:hover { background: var(--bg-sub); }
    .calc-key:active { transform: scale(0.96); }
    .calc-key.fn { background: var(--bg-sub); color: var(--text-sub); font-size: 11px; }
    .calc-key.op { background: var(--primary-glow); color: var(--primary); font-weight: 800; border-color: rgba(37, 99, 235, 0.2); }
    .calc-key.equal {
      background: var(--primary);
      color: #ffffff;
      border-color: var(--primary);
    }
    .calc-key.clear {
      background: rgba(239, 68, 68, 0.08);
      color: #ef4444;
      border-color: rgba(239, 68, 68, 0.2);
    }

    /* 우측 설비 전문 단위환산기 스타일 */
    .calc-pane-unit {
      display: flex;
      flex-direction: column;
      gap: 10px;
      background: var(--bg-sub);
      padding: 14px;
      border-radius: 12px;
      border: 1px solid var(--border-color);
    }
    .mep-unit-tabs {
      display: flex;
      gap: 4px;
      flex-wrap: wrap;
      background: var(--bg-card);
      padding: 5px;
      border-radius: 8px;
      border: 1px solid var(--border-color);
    }
    .mep-unit-tab-btn {
      padding: 5px 9px;
      border: none;
      background: transparent;
      border-radius: 6px;
      font-size: 11.5px;
      font-weight: 700;
      color: var(--text-sub);
      cursor: pointer;
      transition: all 0.15s ease;
      white-space: nowrap;
    }
    .mep-unit-tab-btn:hover {
      background: var(--bg-sub);
      color: var(--text-main);
    }
    .mep-unit-tab-btn.active {
      background: var(--primary);
      color: #ffffff;
    }
    .mep-converter-body {
      background: var(--bg-card);
      border: 1px solid var(--border-color);
      border-radius: 10px;
      padding: 14px;
      display: flex;
      flex-direction: column;
      gap: 12px;
      flex: 1;
    }
    .mep-row-input {
      display: grid;
      grid-template-columns: 1fr 140px;
      gap: 10px;
      align-items: center;
    }
    .mep-row-input input {
      width: 100%;
      padding: 8px 12px;
      border: 1px solid var(--input-border);
      border-radius: 7px;
      text-align: right;
      font-size: 15px;
      font-weight: 800;
      color: var(--primary);
      background: var(--input-bg);
      outline: none;
    }
    .mep-row-input select {
      width: 100%;
      padding: 8px 8px;
      border: 1px solid var(--input-border);
      border-radius: 7px;
      font-size: 12px;
      font-weight: 700;
      background: var(--input-bg);
      color: var(--text-main);
      outline: none;
      cursor: pointer;
    }
    .mep-output-list {
      display: grid;
      grid-template-columns: 1fr 1fr;
      gap: 8px;
      max-height: 250px;
      overflow-y: auto;
      padding-right: 4px;
    }
    .mep-output-item {
      display: flex;
      justify-content: space-between;
      align-items: center;
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-radius: 7px;
      padding: 7px 10px;
      gap: 6px;
    }
    .mep-item-name {
      font-size: 11.5px;
      font-weight: 700;
      color: var(--text-sub);
      white-space: nowrap;
    }
    .mep-item-val-wrap {
      display: flex;
      align-items: center;
      gap: 4px;
      overflow: hidden;
    }
    .mep-item-val {
      font-size: 12.5px;
      font-weight: 800;
      color: var(--text-main);
      text-align: right;
      word-break: break-all;
    }
    .mep-item-copy {
      background: none;
      border: none;
      cursor: pointer;
      font-size: 11px;
      opacity: 0.6;
      transition: opacity 0.15s ease;
      padding: 0 2px;
    }
    .mep-item-copy:hover { opacity: 1; }
    .mep-quick-grid {
      display: grid;
      grid-template-columns: repeat(3, 1fr);
      gap: 6px;
      margin-top: 4px;
      border-top: 1px dashed var(--border-color);
      padding-top: 8px;
    }
    .mep-quick-chip {
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-radius: 6px;
      padding: 4px 6px;
      font-size: 10.5px;
      color: var(--text-sub);
      line-height: 1.3;
    }
    .mep-quick-chip strong {
      color: var(--primary);
    }

/* © 하단 좌측 한 줄 저작권 트리거 & 팝업 안내 스타일 */
    .pc-copyright-footer {
      align-self: flex-start;
      display: inline-flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 8px;
      padding: 4px 2px 8px 2px;
      font-size: calc(12px * var(--font-scale));
      cursor: pointer;
      user-select: none;
    }
    .copyright-trigger-title {
      font-weight: 800;
      color: var(--text-main);
      display: inline-flex;
      align-items: center;
      gap: 5px;
      transition: color 0.15s ease;
    }
    .pc-copyright-footer:hover .copyright-trigger-title {
      color: var(--primary);
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    .copyright-trigger-meta {
      color: var(--text-sub);
      font-weight: 500;
    }
    .copyright-badge {
      font-size: 10.5px;
      font-weight: 800;
      padding: 2.5px 9px;
      border-radius: var(--radius-pill);
      background: rgba(239, 68, 68, 0.12);
      color: #dc2626;
      border: 1px solid rgba(239, 68, 68, 0.35);
      letter-spacing: 0.03em;
    }
    body.theme-dark .copyright-badge {
      color: #f87171;
    }
    .copyright-modal-box {
      background: var(--bg-sub);
      border: 1px solid var(--border-color);
      border-left: 4px solid #ef4444;
      border-radius: var(--radius-inner);
      padding: 16px 18px;
      display: flex;
      flex-direction: column;
      gap: 12px;
      font-size: calc(12.5px * var(--font-scale));
      line-height: 1.65;
      color: var(--text-main);
    }
    .copyright-warn {
      color: #dc2626;
      font-weight: 800;
    }
    body.theme-dark .copyright-warn {
      color: #fca5a5;
    }
    .copyright-en {
      font-size: calc(12px * var(--font-scale));
      color: var(--text-sub);
      padding-top: 10px;
      border-top: 1px dashed var(--border-color);
      line-height: 1.6;
    }

    /* 📱 모바일 하단 실시간 요약 바 (데스크톱에서는 숨김) */
    .mobile-sticky-bar {
      display: none;
    }

    /* =================================================================
       📱 태블릿 & 모바일 반응형 레이아웃 미디어 쿼리
       ================================================================= */
    @media (max-width: 1120px) {
      body {
        min-width: 0;
        padding: 12px 12px 0 12px;
        overflow: hidden;
      }
      .pc-header-wrap {
        padding: 0 0 12px 0;
        overflow-y: visible;
        scrollbar-gutter: auto;
      }
      .pc-header-inner {
        width: 100% !important;
        min-width: 0 !important;
        max-width: 100% !important;
      }
      .pc-lower-wrap {
        padding: 0 0 92px 0;
        scrollbar-gutter: auto;
      }
      .pc-app-container {
        width: 100% !important;
        min-width: 0 !important;
        max-width: 100% !important;
        gap: 12px;
      }
      .pc-workspace-split {
        grid-template-columns: 1fr;
        width: 100%;
        gap: 14px;
      }
      .pc-sticky-sidebar {
        position: static;
      }
      .bld-grid-pc {
        grid-template-columns: 1fr 1fr;
      }
      .calc-modal-content {
        width: 100% !important;
        max-width: 96vw !important;
      }

      /* 모바일/태블릿 하단 고정 결과 요약 바 활성화 */
      .mobile-sticky-bar {
        display: flex;
        position: fixed;
        left: 0;
        right: 0;
        bottom: 0;
        z-index: 1500;
        background: var(--bg-card);
        border-top: 2px solid var(--primary);
        box-shadow: 0 -6px 20px rgba(0, 0, 0, 0.2);
        padding: 10px 14px calc(10px + env(safe-area-inset-bottom));
        align-items: center;
        justify-content: space-between;
        gap: 10px;
      }
      .mobile-sticky-info {
        flex: 1;
        min-width: 0;
      }
      .mobile-sticky-label {
        font-size: 10px;
        font-weight: 800;
        color: var(--primary);
        display: block;
        margin-bottom: 1px;
      }
      .mobile-sticky-val {
        font-size: calc(13px * var(--font-scale));
        font-weight: 800;
        color: var(--text-main);
        white-space: nowrap;
        overflow: hidden;
        text-overflow: ellipsis;
      }
      .mobile-sticky-btns {
        display: flex;
        gap: 6px;
        flex-shrink: 0;
      }
      .mobile-sticky-btn {
        border: 1px solid var(--border-color);
        background: var(--bg-sub);
        color: var(--text-main);
        border-radius: var(--radius-pill);
        padding: 7px 11px;
        font-size: 11.5px;
        font-weight: 800;
        cursor: pointer;
        white-space: nowrap;
      }
      .mobile-sticky-btn.primary {
        background: var(--primary);
        border-color: var(--primary);
        color: #ffffff;
      }
    }

    @media (max-width: 900px) {
      .pc-header {
        flex-direction: column;
        align-items: flex-start;
        gap: 12px;
        padding: 14px 16px;
      }
      .header-actions {
        width: 100%;
        flex-wrap: wrap;
        gap: 8px;
      }
      .btn-action-pill {
        flex: 1 1 auto;
        justify-content: center;
        padding: 8px 10px;
        font-size: calc(11.5px * var(--font-scale));
      }
      .pc-tab-bar {
        grid-template-columns: repeat(3, 1fr);
        border-radius: var(--radius-card);
        gap: 5px;
      }
      .calc-wide-layout {
        grid-template-columns: 1fr;
        gap: 14px;
      }
    }

    @media (max-width: 680px) {
      body {
        padding: 8px 8px 0 8px;
      }
      .pc-header-wrap {
        padding: 0 0 10px 0;
      }
      .pc-lower-wrap {
        padding: 0 0 88px 0;
      }
      .intro-backdrop {
        padding: 12px;
      }
      .intro-modal-card {
        padding: 20px 16px;
        gap: 14px;
      }
      .header-title-box h1 {
        font-size: calc(16px * var(--font-scale));
        flex-wrap: wrap;
        gap: 6px;
      }
      .header-sub-text {
        font-size: calc(11px * var(--font-scale));
      }
      .main-bld-card {
        padding: 14px;
      }
      .bld-header-left {
        flex-wrap: wrap;
        gap: 6px;
      }
      .bld-header-title {
        font-size: calc(13px * var(--font-scale));
      }
      .bld-grid-pc {
        grid-template-columns: 1fr;
        gap: 10px;
      }
      /* 모바일에서 면적/인원(2열) 및 층수/층고(3열) 컴팩트 그리드 배치 */
      .bld-grid-pc > .bld-col:nth-child(2) {
        display: grid;
        grid-template-columns: 1fr 1fr;
        gap: 8px;
      }
      .bld-grid-pc > .bld-col:nth-child(3) {
        display: grid;
        grid-template-columns: 1fr 1fr 1fr;
        gap: 8px;
      }
      .floor-row {
        grid-template-columns: 1fr 1fr 1.25fr 24px;
        gap: 4px;
      }
      .floor-area-input-wrap input {
        min-width: 0;
        font-size: 13px;
      }
      .pc-tab-bar {
        grid-template-columns: repeat(2, 1fr);
        gap: 4px;
        padding: 5px;
      }
      .tab-btn {
        padding: 9px 6px;
        font-size: calc(11.5px * var(--font-scale));
        white-space: normal;
        line-height: 1.25;
      }
      .mode-select-wrap {
        flex-direction: column;
        align-items: stretch;
        gap: 8px;
        padding: 12px 14px;
      }
      .sub-calc-box {
        padding: 14px;
      }
      .input-grid-6col {
        gap: 10px;
      }
      .input-group {
        flex-direction: column;
        align-items: stretch;
        gap: 5px;
      }
      .input-group label {
        white-space: normal !important;
        line-height: 1.35;
      }
      .ctrl-input-wrap,
      .ctrl-select-wrap {
        width: 100% !important;
        max-width: 100% !important;
      }
      .ctrl-input-wrap input,
      .ctrl-select-wrap select,
      .bld-field input,
      .bld-field select {
        font-size: 15px;
        padding: 9px 11px;
      }
      .result-box-pc {
        padding: 14px 16px;
      }
      .result-value {
        font-size: calc(15.5px * var(--font-scale));
      }
      .sub-info {
        max-height: none;
        padding: 10px 12px;
      }
      .modal-backdrop {
        padding: 10px;
      }
      .modal-content,
      .manual-content,
      .calc-modal-content {
        padding: 16px 14px !important;
        max-height: 92vh;
      }
      .manual-body {
        padding-right: 4px;
      }
      .manual-table,
      .esp-table {
        display: block;
        overflow-x: auto;
        -webkit-overflow-scrolling: touch;
      }
      .theme-grid,
      .font-grid {
        grid-template-columns: repeat(2, 1fr);
        gap: 8px;
      }
      .mep-row-input {
        grid-template-columns: 1fr;
        gap: 8px;
      }
      .mep-output-list {
        grid-template-columns: 1fr;
        max-height: 220px;
      }
      .mep-quick-grid {
        grid-template-columns: repeat(2, 1fr);
      }
    }

    @media (max-width: 400px) {
      .bld-grid-pc > .bld-col:nth-child(3) {
        grid-template-columns: 1fr 1fr;
      }
      .bld-grid-pc > .bld-col:nth-child(3) > .bld-field:last-child {
        grid-column: span 2;
      }
    }
  </style>
</head>
<body class="theme-dark">

<!-- 🚀 시작 전 프로그램 안내 인트로 오버레이 -->
  <div id="introNoticeOverlay" class="intro-backdrop">
    <div class="intro-modal-card">
      <div class="intro-header">
        <span class="intro-header-icon">⚡</span>
        <div class="intro-header-title">
          <h2>MEP Quant Desktop 웹 엔지니어링 슈트</h2>
          <p>건축기계설비 & 소방방재 실시간 산출 플랫폼</p>
        </div>
      </div>
      <div class="intro-body-notice">
        • 본 엔지니어링 도구의 산출 결과는 대한설비공학회(SAREK) 핸드북 및 설계 가이드, 대한민국 국가건설기준(KDS) 및 소방청 화재안전성능기준(NFPC)에 근거한 기술적 권장 사양입니다.<br>
        • 웹 버전에서는 프로젝트 저장기능이 제공되지 않습니다.<br>
        • 건축 기본정보 입력시 전 공종 실시간 크로스 연동 : 냉난방·공조·위생·가스·소방 5대 설비가 자동 동기화됩니다(일부 필수 수기입력 계산식 제외)<br>
        • 설계 지침서를 반드시 확인하시기 바랍니다<br>


      </div>
      <button type="button" class="intro-btn-start" onclick="var el = document.getElementById('introNoticeOverlay'); if(el) el.remove();">
        MEP Quant Desktop 시작하기
      </button>
    </div>
  </div>

<!-- 🌐 상단 데스크톱 네비게이션 헤더 (하단과 분리된 고정 영역) -->
<div class="pc-header-wrap">
  <div class="pc-header-inner">
    <header class="pc-header">
      <div class="header-left">
        <img src="icon.png" alt="logo" class="app-logo" onerror="this.onerror=null; this.src='data:image/svg+xml;utf8,<svg xmlns=\'http://www.w3.org/2000/svg\' viewBox=\'0 0 100 100\'><circle cx=\'50\' cy=\'50\' r=\'48\' fill=\'%232563eb\'/><path d=\'M30 50h40M50 30v40\' stroke=\'%23fff\' stroke-width=\'8\'/></svg>'">
        <div class="header-title-box">
          <h1>
            <span>MEP Quant Desktop</span>
            <span class="header-tag">PC Suite v2.0</span>
          </h1>
          <div class="header-sub-text">건축기계설비 & 소방방재 실무 엔지니어링 계산 슈트 (SAREK / KDS / NFPC / KGS)</div>
        </div>
      </div>
      <div class="header-actions">

<a role="button" class="btn-action-pill btn-excel-save" onclick="openModal('webSaveNoticeModal')" onmouseup="this.blur()" tabindex="-1" title="22대 전 공종 종합 산출서 Excel 파일 내보내기">
          <span>📥</span>
          <span>모든 결과값 저장 </span>
        </a>

        <button type="button" class="btn-action-pill" onclick="openManual()" title="상세 설계기준 및 사용자 설명서">
          <span>📖</span>
          <span>설계 지침서</span>
        </button>
        <button type="button" class="btn-action-pill" onclick="openSettings()" title="테마 및 폰트 설정">
          <span>⚙️</span>
          <span>환경설정</span>
        </button>
      </div>
    </header>
  </div>
</div>

<!-- 🖥️ 하단 독립 스크롤 작업 영역 -->
<div class="pc-lower-wrap">
<div class="pc-app-container">

  <!-- 🏢 대상물 기본 건축정보 마스터 카드 -->
  <div class="main-bld-card">
    <div class="bld-header" onclick="toggleBldCard()">
      <div class="bld-header-left">
        <span class="bld-header-title" id="bldHeaderTitle">🏢 대상물 기본 건축 정보 (Building Master Specs)</span>
        <span class="sync-badge">전 공종 실시간 동기화</span>
      </div>
      <button type="button" class="bld-collapse-btn" id="bldToggleBtn">접기 ▲</button>
    </div>

    <div id="mainBldBody">
      <div class="bld-grid-pc">
        <!-- 1열: 주용도 및 상세 공간 구분 (대한설비공학회 SAREK 기준) -->
        <div class="bld-col">
          <div class="bld-field">
            <label class="clickable-label" onclick="openModal('guide_bld_occ_modal')">
              건물 주용도 및 상세 공간 구분 <span class="info-icon">ℹ️</span>
            </label>
            <select id="main_bld_use" onchange="syncBuildingInfo()">
              <optgroup label="1. 업무시설">
                <option value="office_gen">일반 사무소 (오피스) [8~11 ㎡/인]</option>
                <option value="office_pub">관공서 / 공공업무 [10~15 ㎡/인]</option>
              </optgroup>
              <optgroup label="2. 교육연구시설">
                <option value="edu_univ">대학교 / 대학원 [10~20 ㎡/인]</option>
                <option value="edu_school">초·중·고등학교 [5~10 ㎡/인]</option>
                <option value="edu_lib">도서관 / 열람실 [5~8 ㎡/인]</option>
              </optgroup>
              <optgroup label="3. 숙박시설">
                <option value="hotel_gen">호텔 / 여관 / 모텔 [10~15 ㎡/인]</option>
                <option value="hotel_dorm">기숙사 [8~12 ㎡/인]</option>
              </optgroup>
              <optgroup label="4. 판매/영업시설">
                <option value="retail_dept">백화점 / 대형마트 [3~6 ㎡/인]</option>
                <option value="retail_shop">일반 상점 / 매장 [5~8 ㎡/인]</option>
              </optgroup>
              <optgroup label="5. 문화/집회 및 기타">
                <option value="culture_hall">공연장 / 영화관 / 교회 [0.5~1.5 ㎡/인]</option>
                <option value="hospital_gen">종합병원 / 진료소 [5~10 ㎡/인]</option>
                <option value="comm_gen">근린생활시설 (상가/학원) [5~8 ㎡/인]</option>
                <option value="apt_gen">공동주택 (아파트) [세대 비례]</option>
                <option value="elder_gen">노유자시설 (어린이집/요양원) [공간별 상이]</option>
                <option value="factory_gen">공장 / 물류창고시설 [공간별 상이]</option>
              </optgroup>
            </select>
          </div>
          <div class="occ-formula-box" id="occFormulaText">
            ※ <strong>대한설비공학회(SAREK) 핸드북</strong>: 연면적 입력 시 상세 산출식이 표시됩니다.
          </div>
        </div>

<!-- 2열: 면적 및 수용인원 -->
        <div class="bld-col">
          <div class="bld-field">
            <label>건물 연면적 (㎡)</label>
            <input type="number" id="main_bld_area" placeholder="0" min="0" oninput="handleManualAreaInput()">
          </div>
          <div class="bld-field">
            <label>산정 수용인원 (명)</label>
            <input type="number" id="main_bld_occ" placeholder="0" min="0" oninput="syncBuildingInfo(true)">
          </div>
        </div>

        <!-- 3열: 층수 및 층고 -->
        <div class="bld-col">
          <div class="bld-field">
            <label>지상 층수 (층)</label>
            <input type="number" id="main_bld_up" placeholder="0" min="0" oninput="syncBuildingInfo()">
          </div>
          <div class="bld-field">
            <label>지하 층수 (층)</label>
            <input type="number" id="main_bld_down" placeholder="0" min="0" oninput="syncBuildingInfo()">
          </div>
          <div class="bld-field">
            <label>기준 층고 (m)</label>
            <input type="number" id="main_bld_h" placeholder="3.0" value="3.0" step="0.1" min="1" oninput="syncBuildingInfo()">
          </div>
        </div>

        <!-- 4열: 층별 면적 구성 테이블 -->
        <div class="bld-col">
          <div class="floor-area-box-pc">
            <div class="floor-area-header">
              <span class="floor-area-title">🏢 층별 면적 (옵션)</span>
              <button type="button" class="floor-add-btn" onclick="addFloorRow()">+ 층 추가</button>
            </div>
            <div class="floor-row-list" id="floorRowList"></div>
            <div class="floor-summary-text" id="floorSummaryText">
              ※ <strong>기준층:</strong> FCU, 공조덕트, 우수배관에 <strong>1층 면적</strong>(층 미지정 시 연면적)이 적용됩니다.
            </div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- 5대 설비 탭 + 윈도우 계산기 팝업 버튼 -->
  <nav class="pc-tab-bar">
    <button class="tab-btn active" id="tab_hvac" onclick="switchTab('hvac')">🔥/❄️ 냉난방</button>
    <button class="tab-btn" id="tab_duct" onclick="switchTab('duct')">💨 공조 및 환기덕트</button>
    <button class="tab-btn" id="tab_water" onclick="switchTab('water')">🚰 위생 & 오배수·정화조</button>
    <button class="tab-btn" id="tab_gas" onclick="switchTab('gas')">⚡ 도시가스</button>
    <button class="tab-btn" id="tab_fire" onclick="switchTab('fire')">🚒 소방방재</button>
    <button type="button" class="tab-btn tab-btn-popup" onclick="openCalcModal()">🔢 계산기/단위환산</button>
  </nav>

<!-- 🖥️ PC 듀얼 스플릿 작업 영역 -->
  <div class="pc-workspace-split">
    <!-- 좌측 작업창: 파라미터 입력 및 서브 모드 -->
    <main class="panels-container" id="panelsWrapper">

      <!-- 1. 냉난방 패널 -->
      <section id="panel-hvac" class="panel active">
        <div class="mode-select-wrap">
          <label class="mode-select-label">
            <span>냉난방 계산 세부 항목</span>
            <span class="req-badge">필수 선택</span>
          </label>
          <div class="ctrl-select-wrap" style="width: 320px;">
            <select id="hvac_calc_mode">
              <option value="equip">🏢 장비선정용 열원 용량 산출</option>
              <option value="fcu">🌀 팬코일유니트(FCU) 선정</option>
              <option value="water">💧 냉온수 순환수배관 산정</option>
              <option value="fcu_drain">🚿 FCU 응축수 드레인 배관 산정</option>
              <option value="pump">⚙️ 냉온수 순환펌프 용량 및 양정 산출</option>
              <option value="steam">💨 스팀보일러 증기 & 응축수관</option>
              <option value="exp_tank">🛡️ 밀폐식 팽창탱크 용량 산정</option>
            </select>
          </div>
        </div>

        <!-- 1-1. 장비선정용 열원 용량 (대한설비공학회 SAREK 핸드북 기준) -->
        <div id="box_hvac_equip" class="sub-calc-box">
          <div class="sub-calc-title">
            <span>🔥/❄️ 열원 장비 용량 산출 (대한설비공학회 SAREK 핸드북 / KDS 31 20)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>대상 연면적 (㎡) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="eq_area" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_hvac_equip_modal')">
                적용 건물 부하 용도 (SAREK 핸드북) <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="eq_bld_type" onchange="applyEqBldPreset()">
                  <optgroup label="1. 업무시설">
                    <option value="office_gen">일반 사무소 (오피스) [냉 150~250, 난 100~150 kcal/h, 증 0.20kg]</option>
                    <option value="office_pub">관공서 / 공공업무 [냉 130~200, 난 100~140 kcal/h, 증 0.17kg]</option>
                  </optgroup>
                  <optgroup label="2. 교육연구시설">
                    <option value="edu_univ">대학교 / 대학원 [냉 120~180, 난 100~150 kcal/h, 증 0.20kg]</option>
                    <option value="edu_school">초·중·고등학교 [냉 130~190, 난 110~160 kcal/h, 증 0.20kg]</option>
                    <option value="edu_lib">도서관 / 열람실 [냉 140~200, 난 100~150 kcal/h, 증 0.20kg]</option>
                  </optgroup>
                  <optgroup label="3. 숙박시설">
                    <option value="hotel_gen">호텔 / 여관 / 모텔 [냉 120~180, 난 130~200 kcal/h, 증 0.40kg]</option>
                    <option value="hotel_dorm">기숙사 [냉 100~150, 난 110~170 kcal/h, 증 0.25kg]</option>
                  </optgroup>
                  <optgroup label="4. 판매/영업시설">
                    <option value="retail_dept">백화점 / 대형마트 [냉 250~350, 난 120~180 kcal/h, 증 0.28kg]</option>
                    <option value="retail_shop">일반 상점 / 매장 [냉 200~300, 난 110~160 kcal/h, 증 0.20kg]</option>
                  </optgroup>
                  <optgroup label="5. 문화/집회 및 기타">
                    <option value="culture_hall">공연장 / 영화관 / 교회 [냉 300~450, 난 130~200 kcal/h, 증 0.45kg]</option>
                    <option value="hospital_gen">종합병원 / 진료소 [냉 180~250, 난 180~280 kcal/h, 증 0.55kg]</option>
                    <option value="comm_gen">근린생활시설 (상가/학원) [냉 180~260, 난 110~160 kcal/h, 증 0.20kg]</option>
                    <option value="apt_gen">공동주택 (아파트) [냉 80~130, 난 100~160 kcal/h, 증기 없음]</option>
                    <option value="elder_gen">노유자시설 (어린이집/요양원) [냉 120~180, 난 150~220 kcal/h, 증 0.33kg]</option>
                    <option value="factory_gen">공장 / 물류창고시설 [냉 100~200, 난 80~140 kcal/h, 증 0.35kg]</option>
                  </optgroup>
                  <option value="custom">수기 입력 (사용자 지정)</option>
                </select>
              </div>
            </div>

            <div id="box_eq_custom" class="input-group full" style="display: none; padding-top: 6px; border-top: 1px dashed var(--border-color);">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group"><label>단위 냉방부하 (kcal/h·㎡)</label><div class="ctrl-input-wrap"><input type="number" id="eq_unit_cool" placeholder="250" value="250" min="0" step="5"></div></div>
                <div class="input-group"><label>단위 난방부하 (kcal/h·㎡)</label><div class="ctrl-input-wrap"><input type="number" id="eq_unit_heat" placeholder="150" value="150" min="0" step="5"></div></div>
                <div class="input-group"><label>단위 증기소비량 (kg/h·㎡)</label><div class="ctrl-input-wrap"><input type="number" id="eq_unit_steam" placeholder="0.20" value="0.25" min="0" step="0.01"></div></div>
                <div class="input-group"><label>급탕 가산 부하 (kcal/h·㎡)</label><div class="ctrl-input-wrap"><input type="number" id="eq_unit_hw" placeholder="20" value="20" min="0" step="5"></div></div>
              </div>
            </div>

             <div class="input-group">
              <label>설비 안전 여유율</label>
              <div class="ctrl-select-wrap">
                <select id="eq_margin" onchange="handleEqMarginChange()">
                  <option value="1.15">15% 여유 (표준 설계)</option>
                  <option value="1.20">20% 여유 (안전 중시 / 병원 등)</option>
                  <option value="1.00">0% (순부하 기준)</option>
                  <option value="custom">수기 입력 (사용자 지정 %)</option>
                </select>
              </div>
            </div>

            <div id="box_eq_margin_custom" class="input-group" style="display: none;">
              <label>여유율 직접입력 (%)</label>
              <div class="ctrl-input-wrap"><input type="number" id="eq_margin_pct" placeholder="15" value="15" min="0" max="100"></div>
            </div>
          </div>
        </div>

        <!-- 1-2. FCU 모델 선정 -->
        <div id="box_hvac_fcu" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🌀 팬코일유니트(FCU) 용량 및 표준 모델 선정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group full">
              <label class="clickable-label" onclick="openModal('guide_fcu_modal')">
                FCU 선정 계산 공식 <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap" style="width: 320px;">
                <select id="fcu_calc_type" onchange="updateFcuUI()">
                  <option value="load" selected>① 열량(부하) 계산 공식 [Q = 면적 × 단위부하]</option>
                  <option value="airflow">② 풍량(Air Flow Rate) 산출 공식 [Q = qs / (Cp·ρ·ΔT)]</option>
                  <option value="simple">③ 실무 간소화 공식 [kcal/h 기준, 평당/㎡ 원단위]</option>
                </select>
              </div>
            </div>
            <div class="input-group full">
              <label>FCU 제품 타입</label>
              <div class="ctrl-select-wrap" style="width: 320px;">
                <select id="fcu_model_type" onchange="calculate()">
                  <option value="exposed_floor" selected>상치 노출/은폐형 (창측 페리미터 존)</option>
                  <option value="cassette_4way">천장 카세트 4-Way (표준 상업용)</option>
                  <option value="cassette_1way">천장 카세트 1-Way (슬림형, 오피스텔/호텔)</option>
                  <option value="duct_conceal">천장매립 덕트형 (매립덕트형, 인테리어/정음)</option>
                </select>
              </div>
            </div>
            <div id="fcu_input_load" class="input-group full">
              <div class="input-grid-6col" style="width: 100%;">
<div class="input-group">
                  <label>적용 구역 면적 (㎡) <span style="color:var(--primary); font-size:11px;">[실 면적 입력]</span></label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_load_area" class="manual-req" placeholder="0" value="" min="0"></div>
                </div>
                <div class="input-group">
                  <label class="clickable-label" onclick="openFcuCoolLoadGuideModal()">단위 냉방 설계부하 (kcal/h·㎡) <span class="info-icon">ℹ️</span></label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_load_unit_w" placeholder="250" value="250" min="0" step="5"></div>
                </div>
                <div class="input-group">
                  <label>실내 분할 설치 대수</label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_load_qty" placeholder="1" value="1" min="1" max="50"></div>
                </div>
              </div>
            </div>
            <div id="fcu_input_airflow" class="input-group full" style="display: none;">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group">
                  <label class="clickable-label" onclick="openFcuQsGuideModal()">실내 현열부하 qs (W) <span class="info-icon">ℹ️</span></label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_air_sensible_w" placeholder="4500" value="4500" min="0"></div>
                </div>
                <div class="input-group">
                  <label class="clickable-label" onclick="openFcuQsGuideModal()">취출 공기 온도차 ΔT (℃) <span class="info-icon">ℹ️</span></label>
                  <div class="ctrl-select-wrap">
                    <select id="fcu_air_dt">
                      <option value="10" selected>10 ℃ (표준 26℃ - 16℃)</option>
                      <option value="8">8 ℃ (고풍량 저소음)</option>
                      <option value="12">12 ℃ (급냉 대온도차)</option>
                    </select>
                  </div>
                </div>
                <div class="input-group">
                  <label>분할 설치 대수 (대)</label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_air_qty" placeholder="1" value="1" min="1"></div>
                </div>
              </div>
            </div>
            <div id="fcu_input_simple" class="input-group full" style="display: none;">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group">
                  <label>공간 면적 (㎡) <span style="color:var(--primary); font-size:11px;">[1F 연동]</span></label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_simple_area" placeholder="0" value="0" min="0"></div>
                </div>
                <div class="input-group">
                  <label class="clickable-label" onclick="openFcuCoolLoadGuideModal()">용도별 실무 원단위 (kcal/h·㎡) [SAREK 기준] <span class="info-icon">ℹ️</span></label>
                  <div class="ctrl-select-wrap">
                    <select id="fcu_simple_rate">
                      <option value="200" selected>일반 사무실 (200 kcal)</option>
                      <option value="150">호텔 객실 (150 kcal)</option>
                      <option value="250">상가/판매 매장 (250 kcal)</option>
                      <option value="300">백화점/대형마트 (300 kcal)</option>
                      <option value="375">공연장/집회장 (375 kcal)</option>
                      <option value="215">종합병원/진료소 (215 kcal)</option>
                    </select>
                  </div>
                </div>
                <div class="input-group">
                  <label>분할 설치 대수 (대)</label>
                  <div class="ctrl-input-wrap"><input type="number" id="fcu_simple_qty" placeholder="1" value="1" min="1"></div>
                </div>
              </div>
            </div>
          </div>
        </div>

        <!-- 1-3. 냉온수 순환수배관 산정 -->
        <div id="box_hvac_water" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>💧 냉온수 순환수배관 관경 산정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>설계 부하 단위</label>
              <div class="ctrl-select-wrap">
                <select id="h_unit">
                  <option value="kcal" selected>kcal/h</option>
                  <option value="usrt">USRT</option>
                  <option value="kw">kW</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label id="h_label">부하량 (KCAL/H) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="h_val" placeholder="0" min="0"></div>
            </div>

            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_hvac_water_modal')">
                입출구 온도차 (ΔT) <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="h_dt">
                  <option value="5">5 ℃ (일반 냉수 표준)</option>
                  <option value="7">7 ℃ (지역냉방)</option>
                  <option value="10">10 ℃ (온수/보일러)</option>
                  <option value="15">15 ℃ (지역난방)</option>
                </select>
              </div>
            </div>

             <div class="input-group">
              <label>설계 유속 선택 (m/s)</label>
              <div class="ctrl-select-wrap">
                <select id="h_water_vel_sel" onchange="handleWaterVelChange()">
                  <option value="1.2" selected>1.2 m/s (표준 주배관)</option>
                  <option value="0.8">0.8 m/s (저소음 / 분기지관)</option>
                  <option value="1.0">1.0 m/s (표준 분기배관)</option>
                  <option value="1.5">1.5 m/s (기계실 / 주배관)</option>
                  <option value="2.0">2.0 m/s (고속 주배관)</option>
                  <option value="auto">자동 (관경별 경제유속 0.6~1.8)</option>
                  <option value="custom">직접 수기 입력</option>
                </select>
              </div>
            </div>            <div class="input-group" id="box_water_vel_input">
              <label>적용 유속 (m/s)</label>
              <div class="ctrl-input-wrap"><input type="number" id="h_water_vel" placeholder="1.2" value="1.2" step="0.1" min="0.1" oninput="handleWaterVelInput()"></div>
            </div>
          </div>
        </div>

        <!-- 1-4. FCU 응축수 드레인 배관 산정 -->
        <div id="box_hvac_fcu_drain" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🚿 FCU 응축수 드레인 배관경 산정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group full">
              <label class="clickable-label" onclick="openModal('guide_fcu_drain_modal')">
                드레인 산정 모드 <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap" style="width: 320px;">
                <select id="drain_calc_mode" onchange="updateDrainModeUI()">
                  <option value="load" selected>1. 냉방 부하량 기준 산정</option>
                  <option value="count">2. FCU 설치 대수(갯수) 기준 산정</option>
                </select>
              </div>
            </div>

            <!-- 1. 부하량 기준 -->
            <div id="drain_track_load" class="input-grid-6col" style="width: 100%;">
              <div class="input-group">
                <label>냉방 부하 단위</label>
                <div class="ctrl-select-wrap">
                  <select id="drain_load_unit" onchange="calculate()">
                    <option value="usrt" selected>USRT (냉동톤)</option>
                    <option value="kcal">kcal/h</option>
                    <option value="kw">kW</option>
                  </select>
                </div>
              </div>
              <div class="input-group">
                <label>구역 냉방 부하량 <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
                <div class="ctrl-input-wrap"><input type="number" id="drain_load_val" placeholder="0" min="0"></div>
              </div>
            </div>

            <!-- 2. FCU 대수 기준 -->
            <div id="drain_track_count" class="input-grid-6col" style="width: 100%; display: none;">
              <div class="input-group">
                <label>연결 FCU 수량 (대)</label>
                <div class="ctrl-input-wrap"><input type="number" id="drain_fcu_count" placeholder="1" value="1" min="1" max="500"></div>
              </div>
              <div class="input-group">
                <label>FCU 평균 정격 용량</label>
                <div class="ctrl-select-wrap">
                  <select id="drain_fcu_rating">
                    <option value="1.0" selected>일반형 (300~600 CFM, 약 1.0~1.5 RT)</option>
                    <option value="2.0">대형/상업용 (800~1400 CFM, 약 2.0~3.0 RT)</option>
                  </select>
                </div>
              </div>
            </div>

            <div class="input-group">
              <label>드레인 횡주관 구배 (물매)</label>
              <div class="ctrl-select-wrap">
                <select id="drain_slope">
                  <option value="100" selected>1 / 100 (표준 물매)</option>
                  <option value="50">1 / 50 (급물매 / 단거리)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 1-5. 순환펌프 양정 및 용량 -->
        <div id="box_hvac_pump" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>⚙️ 냉온수 순환펌프 용량 및 양정 산출</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>설계 유량 (LPM) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="hp_lpm" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>배관 직관길이 (m) [편도]</label>
              <div class="ctrl-input-wrap"><input type="number" id="hp_len" class="manual-req" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openPumpFricGuideModal()">단위 마찰손실 (mmAq/m) <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="hp_fric" placeholder="30" value="30" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openPumpLocalGuideModal()">국부저항비율 (%) <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="hp_local" placeholder="50" value="50" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openPumpEquipGuideModal()">장비(냉동기/코일) 저항 (m) <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="hp_equip" placeholder="10" value="10" min="0"></div>
            </div>
          </div>
        </div>

        <!-- 1-6. 스팀보일러 증기 & 응축수관 -->
        <div id="box_hvac_steam" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>💨 스팀보일러 증기 공급관 & 응축수 환수관 산정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>증기 소비량 (kg/h) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="h_steam_kg" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_hvac_steam_modal')">
                스팀 공급 압력 <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="h_steam_press">
                  <option value="low">저압 (0.1 ~ 0.3 MPa)</option>
                  <option value="med">중압 (0.4 ~ 0.7 MPa)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>응축수 환수 방식</label>
              <div class="ctrl-select-wrap">
                <select id="h_steam_ret">
                  <option value="pump">펌프/압력 환수</option>
                  <option value="gravity">중력(자연) 환수</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 1-7. 밀폐식 팽창탱크 -->
        <div id="box_hvac_exp" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🛡️ 밀폐식 팽창탱크(Expansion Tank) 용량 (KDS 31 25)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>계통 보유 수량 (L) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="exp_water_vol" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_hvac_exp_modal')">
                순환수 운전 온도차 <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
               <select id="exp_temp_range">
                  <option value="0.025">온수 난방 (충수 10℃ ➔ 운전 80℃, 팽창률 2.5%)</option>
                  <option value="0.035">고온수 난방 (충수 10℃ ➔ 운전 95℃, 팽창률 3.5%)</option>
                  <option value="0.008">냉수 계통 (충수 10℃ ➔ 정지 40℃, 팽창률 0.8%)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>최저 사용압력 P1 (bar)</label>
              <div class="ctrl-input-wrap"><input type="number" id="exp_p1" placeholder="1.5" value="1.5" step="0.1"></div>
            </div>
            <div class="input-group">
              <label>최고 사용압력 P2 (bar)</label>
              <div class="ctrl-input-wrap"><input type="number" id="exp_p2" placeholder="3.5" value="3.5" step="0.1"></div>
            </div>
          </div>
        </div>
      </section>

      <!-- 2. 공조덕트 패널 -->
      <section id="panel-duct" class="panel">
        <div class="mode-select-wrap">
          <label class="mode-select-label">
            <span>공조덕트 계산 세부 항목</span>
            <span class="req-badge">필수 선택</span>
          </label>
          <div class="ctrl-select-wrap" style="width: 320px;">
            <select id="duct_calc_mode">
              <option value="room">📐 룸 크기·용도별 자동계산</option>
              <option value="direct">💨 풍량 입력 (CMH)</option>
              <option value="fan">🌀 환기팬/송풍기 모터 동력(kW) 산정</option>
              <option value="louver">🔲 외기(OA)/배기(EA) 루버 규격 산출</option>
            </select>
          </div>
        </div>

        <div id="box_duct_room" class="sub-calc-box">
          <div class="sub-calc-title">
            <span>📐 룸 크기 및 용도 환기 설정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>바닥 면적 (㎡)</label>
              <div class="ctrl-input-wrap"><input type="number" id="room_area" class="manual-req" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>천장 높이 (m)</label>
              <div class="ctrl-input-wrap"><input type="number" id="room_height" placeholder="2.7" value="2.7" step="0.1"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_duct_room_modal')">
                실 용도 구분 <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="room_usage">
                  <option value="5">일반 사무실/회의실 (5회)</option>
                  <option value="10">화장실/위생구역 (10회)</option>
                  <option value="25">식당 주방/조리실 (25회)</option>
                  <option value="1.5">주거시설/원룸 (1.5회)</option>
                  <option value="5_park">지하 주차장 (5회)</option>
                  <option value="10_mach">전기실/기계실 (10회)</option>
                  <option value="6">병원 진료실/병실 (6회)</option>
                  <option value="custom">환기횟수 수기 입력</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>환기횟수 (회/h, ACH)</label>
              <div class="ctrl-input-wrap"><input type="number" id="room_ach" placeholder="5" value="5" step="0.5"></div>
            </div>
            <div class="input-group full">
              <label>산출 풍량 (CMH)</label>
              <div class="ctrl-input-wrap"><input type="number" id="room_calc_cmh" placeholder="0" readonly style="font-weight: bold; color: var(--primary);"></div>
            </div>
          </div>
        </div>

        <div id="box_duct_direct" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>💨 공조 환기 설계 풍량 직접 입력</span>
          </div>
          <div class="input-group">
            <label>설계 풍량 (CMH, m³/h)</label>
            <div class="ctrl-input-wrap"><input type="number" id="duct_cmh" class="manual-req" placeholder="0" min="0"></div>
          </div>
        </div>

        <div id="box_duct_fan" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🌀 환기팬/송풍기(Fan) 축동력 계산</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>송풍량 (CMH) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="fan_cmh" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openEspGuideModal()">설계 기외정압 (Pa) <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="fan_press_pa" placeholder="200" value="200" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_duct_fan_modal')">
                팬 전효율 (η) <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="fan_eff">
                  <option value="0.65">65% (일반 원심팬/시로코팬)</option>
                  <option value="0.75">75% (고효율 에어포일팬)</option>
                  <option value="0.55">55% (소형 축류팬/환풍기)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

<div id="box_duct_louver" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🔲 외기(OA) / 배기(EA) 루버 규격 산출</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>설계 풍량 (CMH)</label>
              <div class="ctrl-input-wrap"><input type="number" id="louver_cmh" class="manual-req" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_duct_louver_modal')">
                통과 풍속 (m/s) <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="louver_vel">
                  <option value="2.5">2.5 m/s (외기 흡입 OA 표준)</option>
                  <option value="3.5">3.5 m/s (배출 EA 표준)</option>
                  <option value="4.0">4.0 m/s (고속 배기)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>유효 개구율 (%)</label>
              <div class="ctrl-select-wrap">
                <select id="louver_ratio">
                  <option value="0.4">40% (알루미늄 그릴 표준)</option>
                  <option value="0.3">30% (방충망/필터 부착)</option>
                  <option value="0.5">50% (갤러리 창)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>기준 가로 폭 W (mm 입력)</label>
              <div class="ctrl-input-wrap"><input type="number" id="louver_w" placeholder="선택 (입력시 H역산)" min="0" step="100"></div>
            </div>
          </div>
        </div>

        <div id="box_duct_size" class="sub-calc-box">
          <div class="sub-calc-title">
            <span>📐 사각 덕트 규격 및 통과풍속 산출 (KDS 31 25)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_duct_size_modal')">
                설계 풍속 (m/s) <span class="info-icon">ℹ️</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="duct_vel">
                  <option value="7.0">7.0 m/s (주덕트 표준)</option>
                  <option value="8.0">8.0 m/s (주덕트 고속)</option>
                  <option value="5.0">5.0 m/s (가지덕트/배기)</option>
                  <option value="3.5">3.5 m/s (저소음/취출구)</option>
                  <option value="10.0">10.0 m/s (공장/대공간)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>세로 높이 H (mm 입력)</label>
              <div class="ctrl-input-wrap"><input type="number" id="duct_h" class="manual-req" placeholder="0" min="0" step="50"></div>
            </div>
            <div class="input-group">
              <label>가로 폭 W (자동 계산 mm)</label>
              <div class="ctrl-input-wrap"><input type="number" id="duct_w" placeholder="자동 산출" readonly style="font-weight: bold; color: var(--primary);"></div>
            </div>
          </div>
        </div>
      </section>

      <!-- 3. 위생 패널 -->
      <section id="panel-water" class="panel">
        <div class="mode-select-wrap">
          <label class="mode-select-label">
            <span>위생 계산 세부 항목</span>
            <span class="req-badge">필수 선택</span>
          </label>
          <div class="ctrl-select-wrap" style="width: 340px;">
            <select id="san_calc_mode">
              <optgroup label="[ 급수 / 급탕 설비 ]">
                <option value="pipe">🚰 급수/급탕 배관경 산출</option>
                <option value="tank">💧 물탱크(저수조) 유효용량 산정</option>
                <option value="pump">⚙️ 가압(부스터) 펌프 용량 계산</option>
                <option value="heater">🔥 급탕 보일러·온수 가열기 용량 산출</option>
              </optgroup>
              <optgroup label="[ 오수 / 배수 / 우수 설비 ]">
                <option value="drain_soil">🚽 오수 배관경 산출 (대변기·소변기 DFU)</option>
                <option value="drain_waste">🚿 배수(잡배수) 배관경 산출 (세면·욕조·싱크 DFU)</option>
                <option value="drain_rain">🌧️ 우수 배관경 & 루프드레인 산정</option>
                <option value="drain_septic">🧪 정화조 / 오수처리시설 인원산정</option>
              </optgroup>
            </select>
          </div>
        </div>

<!-- 3-1. 급수/급탕 배관경 -->
        <div id="box_san_pipe" class="sub-calc-box">
          <div class="sub-calc-title">
            <label class="clickable-label" onclick="openModal('guide_san_pipe_modal')">
            🚰 급수/급탕 배관경 산출 (기구단위 WSFU 기반) <span class="info-icon">ℹ️</span>
          </div>
<div class="input-grid-6col">
            <div class="input-group">
            <label>세면기/씽크대 (급수 2 FU)</span>
            </label><div class="ctrl-input-wrap"><input type="number" id="w_wash" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>샤워기/욕조/세탁기 (급수 3 FU)</label><div class="ctrl-input-wrap"><input type="number" id="w_shower" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>대변기-세척밸브 (급수 10 FU)</label><div class="ctrl-input-wrap"><input type="number" id="w_wc_valve" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>대변기-로탱크 (급수 3 FU)</label><div class="ctrl-input-wrap"><input type="number" id="w_wc_tank" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>소변기 (급수 5 FU)</label><div class="ctrl-input-wrap"><input type="number" id="w_urinal" class="manual-req" placeholder="0" min="0"></div></div>
          </div>
        </div>

        <!-- 3-2. 물탱크 용량 -->
        <div id="box_san_tank" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <label class="clickable-label" onclick="openModal('guide_san_tank_modal')">
            💧 물탱크(저수조) 유효용량 산정 (KDS 31 30 10) <span class="info-icon">ℹ️</span>
            </label>
          </div>

          <div class="input-grid-6col">
            <div class="input-group">
              <label>상세 건물 용도</label>
              </label>
              <div class="ctrl-select-wrap">
                <select id="tank_use">
                  <optgroup label="1. 업무시설">
                    <option value="office_gen" data-water="100">일반 사무소 (오피스) [100 L/인·일]</option>
                    <option value="office_pub" data-water="120">관공서 / 공공업무 [120 L/인·일]</option>
                  </optgroup>
                  <optgroup label="2. 교육연구시설">
                    <option value="edu_univ" data-water="110">대학교 / 대학원 [110 L/인·일]</option>
                    <option value="edu_school" data-water="80">초·중·고등학교 [80 L/인·일]</option>
                    <option value="edu_lib" data-water="60">도서관 / 열람실 [60 L/인·일]</option>
                  </optgroup>
                  <optgroup label="3. 숙박시설">
                    <option value="hotel_gen" data-water="350">호텔 / 여관 / 모텔 [350 L/인·일]</option>
                    <option value="hotel_dorm" data-water="160">기숙사 [160 L/인·일]</option>
                  </optgroup>
                  <optgroup label="4. 판매/영업시설">
                    <option value="retail_dept" data-water="30">백화점 / 대형마트 [30 L/인·일]</option>
                    <option value="retail_shop" data-water="40">일반 상점 / 매장 [40 L/인·일]</option>
                  </optgroup>
                  <optgroup label="5. 문화/집회 및 기타">
                    <option value="culture_hall" data-water="30">공연장 / 영화관 / 교회 [30 L/인·일]</option>
                    <option value="hospital_gen" data-water="250">종합병원 / 진료소 [250 L/상주·인·일]</option>
                    <option value="comm_gen" data-water="80">근린생활시설 (상가/학원) [80 L/인·일]</option>
                    <option value="apt_gen" data-water="250">공동주택 (아파트) [250 L/인·일]</option>
                    <option value="elder_gen" data-water="150">노유자시설 (어린이집/요양원) [150 L/인·일]</option>
                    <option value="factory_gen" data-water="100">공장 / 물류창고시설 [100 L/인·일]</option>
                  </optgroup>
                  <option value="custom">1인 급수량 직접 입력</option>
                </select>
              </div>
            </div>

            <div class="input-group">
              <label>거주/이용 인원수 (인) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="tank_people" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>1인 1일 급수량 (L/인·일)</span>
              </label>
              <div class="ctrl-input-wrap"><input type="number" id="tank_water_per" placeholder="100" value="100" min="0"></div>
            </div>
            <div class="input-group">
              <label>저수 시간 (보유 일수)</span>
              </label>
              <div class="ctrl-select-wrap">
                <select id="tank_days">
                  <option value="0.5">0.5일분 (12시간분, 표준)</option>
                  <option value="1.0">1.0일분 (24시간분, 비상용)</option>
                  <option value="0.75">0.75일분 (18시간분)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 3-3. 가압 펌프 -->
        <div id="box_san_pump" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <label class="clickable-label" onclick="openModal('guide_san_pump_modal')">
            ⚙️ 가압(부스터) 펌프 용량 계산 <span class="info-icon">ℹ️</span>
              </label>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>설계 급수 유량 (LPM) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="pump_flow" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>양정 산출 방식</label>
              <div class="ctrl-select-wrap">
                <select id="pump_head_mode" onchange="calculate()">
                  <option value="auto" selected>건축높이 기반 자동계산 (실양정+마찰+법정압)</option>
                  <option value="custom">직접 수기 입력</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>필요 전양정 (m) <span style="color:var(--primary); font-size:11px;">[실양정 자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="pump_head" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>펌프 대수 분할</label>
              <div class="ctrl-select-wrap">
                <select id="pump_split">
                  <option value="2">2대 병렬 운전 (주2+예비1)</option>
                  <option value="3">3대 병렬 운전 (주3+예비1)</option>
                  <option value="1">1대 단독 운전</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 3-4. 급탕 가열기 -->
        <div id="box_san_heater" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <label class="clickable-label" onclick="openModal('guide_san_heater_modal')">
            <span>🔥 급탕 보일러·온수 가열기 용량 산출 (KDS 31 30 15 / SAREK 가이드)<span class="info-icon">ℹ️</span>
              </label>
          </div>
          <div class="input-grid-6col">
            <div class="input-group full">
              <label>급탕인원(N) 산정방식</label>
              <div class="ctrl-select-wrap">
                <select id="hw_n_mode" onchange="updateHwNModeUI()">
                  <option value="area">① 유효 바닥면적 기준 방식 (SAREK 재실밀도)</option>
                  <option value="fixture">② 건구(위생기구) 수 기준 방식</option>
                  <option value="unit">③ 단위 세대/객실당 표준인원 방식</option>
                  <option value="direct">④ 직접 입력 (인원수 N)</option>
                </select>
              </div>
            </div>

            <div id="hw_sub_area" class="input-group full">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group"><label>대상 연면적 (㎡) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
                <div class="ctrl-input-wrap"><input type="number" id="hw_area" placeholder="0" min="0"></div></div>
                <div class="input-group">
                  <label>유효 전용면적률</label>
                  <div class="ctrl-select-wrap">
                    <select id="hw_area_rate">
                      <option value="0.7">70% (일반 표준)</option>
                      <option value="0.65">65% (공용부 과다)</option>
                      <option value="0.8">80% (전용률 높음)</option>
                    </select>
                  </div>
                </div>

                <div class="input-group full">
                  <label>1인당 점유면적 표준 (SAREK 핸드북)</label>
                  <div class="ctrl-select-wrap">
                    <select id="hw_area_per" onchange="calculate()">
                      <option value="9.5">일반 사무소 (오피스) [8~11 ㎡/인]</option>
                      <option value="12.5">관공서 / 공공업무 [10~15 ㎡/인]</option>
                      <option value="15.0">대학교 / 대학원 [10~20 ㎡/인]</option>
                      <option value="7.5">초·중·고등학교 [5~10 ㎡/인]</option>
                      <option value="6.5">도서관 / 열람실 [5~8 ㎡/인]</option>
                      <option value="12.5">호텔 / 여관 / 모텔 [10~15 ㎡/인]</option>
                      <option value="10.0">기숙사 [8~12 ㎡/인]</option>
                      <option value="4.5">백화점 / 대형마트 [3~6 ㎡/인]</option>
                      <option value="6.5">일반 상점 / 매장 [5~8 ㎡/인]</option>
                      <option value="1.0">공연장 / 영화관 / 교회 [0.5~1.5 ㎡/인]</option>
                      <option value="7.5">종합병원 / 진료소 [5~10 ㎡/인]</option>
                      <option value="6.5">근린생활시설 (상가/학원) [5~8 ㎡/인]</option>
                      <option value="30.0">공동주택 (아파트) [세대 비례]</option>
                      <option value="8.0">노유자시설 (어린이집/요양원)</option>
                      <option value="20.0">공장 / 물류창고시설</option>
                    </select>
                  </div>
                </div>
              </div>
            </div>

            <div id="hw_sub_fixture" class="input-group full" style="display: none;">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group"><label>샤워기/욕조/세탁기 (개)</label><div class="ctrl-input-wrap"><input type="number" id="hw_fix_shower" placeholder="0" min="0" oninput="calculate()"></div></div>
                <div class="input-group"><label>세면기/씽크대 수량 (개)</label><div class="ctrl-input-wrap"><input type="number" id="hw_fix_sink" placeholder="0" min="0" oninput="calculate()"></div></div>
              </div>
            </div>

            <div id="hw_sub_unit" class="input-group full" style="display: none;">
              <div class="input-grid-6col" style="width: 100%;">
                <div class="input-group">
                  <label>시설 단위 구분</label>
                  <div class="ctrl-select-wrap">
                    <select id="hw_unit_type" onchange="calculate()">
                      <option value="3.0">공동주택 (세대당 3.0인)</option>
                      <option value="1.8">호텔/숙박 (실당 1.8인)</option>
                      <option value="2.0">기숙사 (실당 2.0인)</option>
                      <option value="1.2">병원 (병상당 1.2인)</option>
                    </select>
                  </div>
                </div>
                <div class="input-group"><label>총 세대수/객실수/병상수</label><div class="ctrl-input-wrap"><input type="number" id="hw_unit_count" placeholder="0" min="0"></div></div>
              </div>
            </div>

            <div id="hw_sub_direct" class="input-group full" style="display: none;">
              <div class="input-group"><label>급탕 사용 인원수 N (인)</label><div class="ctrl-input-wrap"><input type="number" id="hw_people" placeholder="0" min="0"></div></div>
            </div>

            <div class="input-group">
            <label>1인 1일 급탕량 (L/인·일)</label>
            <div class="ctrl-input-wrap"><input type="number" id="hw_per_capita" placeholder="70" value="70" min="0"></div></div>
            <div class="input-group">
            <label>급수 및 출탕 온도차 (ΔT)</label>
              <div class="ctrl-select-wrap">
                <select id="hw_dt">
                  <option value="45">45 ℃ (급수 15℃ ➔ 출탕 60℃)</option>
                  <option value="50">50 ℃ (급수 10℃ ➔ 출탕 60℃)</option>
                  <option value="40">40 ℃ (급수 15℃ ➔ 출탕 55℃)</option>
                </select>
              </div>
            </div>
            <div class="input-group"><label>가열 소요시간 (hr)</label><div class="ctrl-input-wrap"><input type="number" id="hw_heat_hr" placeholder="3" value="3" min="1"></div></div>
          </div>
        </div>

        <!-- 3-5. 오수 배관경 산출 -->
        <div id="box_drain_soil" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🚽 오수 배관경 산출 (대변기·소변기 전용 DFU)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group"><label class="clickable-label" onclick="openModal('guide_drain_soil_modal')">대변기 (6 DFU) [세척밸브/로탱크] <span class="info-icon">ℹ️</span> <span style="color:var(--primary); font-size:11px;">[급수 연동]</span></label><div class="ctrl-input-wrap"><input type="number" id="d_soil_wc" placeholder="0" min="0"></div></div>
            <div class="input-group">
            <label>소변기 (3 DFU)<span style="color:var(--primary); font-size:11px;">[급수 연동]</span></label>
            <div class="ctrl-input-wrap"><input type="number" id="d_soil_urinal" placeholder="0" min="0"></div></div>
            <div class="input-group">
              <label>배관 설치 물매 (구배)</label>
              <div class="ctrl-select-wrap">
                <select id="d_soil_slope">
                  <option value="100">1 / 100 (표준 물매)</option>
                  <option value="50">1 / 50 (급물매 / 층하 배관)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

<!-- 3-6. 배수(잡배수) 배관경 산출 -->
        <div id="box_drain_waste" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🚿 배수(잡배수) 배관경 산출 (세면·욕조·주방·청소싱크 DFU)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
            <label>세면기/바닥드레인 (2 DFU)<span style="color:var(--primary); font-size:11px;">[급수 연동]</span></label>
            <div class="ctrl-input-wrap"><input type="number" id="d_waste_wash" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>샤워기/욕조/주방씽크/세탁기 (3 DFU) <span style="color:var(--primary); font-size:11px;">[급수 연동]</span></label><div class="ctrl-input-wrap"><input type="number" id="d_waste_bath" placeholder="0" min="0"></div></div>
  <div class="input-group"><label style="color:#ef4444; font-weight:bold;">청소싱크 (3 DFU) [최소 75A 규칙]</label><div class="ctrl-input-wrap"><input type="number" id="d_waste_sink" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group">
              <label>배관 설치 물매 (구배)</label>
              <div class="ctrl-select-wrap">
                <select id="d_waste_slope">
                  <option value="100">1 / 100 (표준 물매)</option>
                  <option value="50">1 / 50 (급물매 / 소구경)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

<!-- 3-7. 우수 배관경 & 루프드레인 -->
        <div id="box_drain_rain" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🌧️ 우수(빗물) 배관경 & 루프드레인 산정 (KDS 31 30)</span>
          </div>
          <div class="input-grid-6col">
          <div class="input-group"><label>지붕 수압 투영면적 (㎡)</label><div class="ctrl-input-wrap"><input type="number" id="rain_area" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_drain_rain_modal')">설계 강우강도 (mm/h) <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap">
                <select id="rain_intensity">
                  <option value="100">100 mm/h (중부 지방 표준)</option>
                  <option value="120">120 mm/h (남부 지방 및 폭우 대비)</option>
                  <option value="150">150 mm/h (집중호우 안전설계)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 3-8. 정화조 인원산정 -->
        <div id="box_drain_septic" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🧪 정화조·오수처리시설 인원산정 (환경부 고시)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_drain_septic_modal')">건물 세부 용도 <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap">
                <select id="septic_use">
                  <option value="office">일반 사무소 (N = 0.075 × A, 15 L/㎡)</option>
                  <option value="pub">공공청사/관공서 (N = 0.150 × A, 15 L/㎡)</option>
                  <option value="comm">소매점/근린생활시설 (N = 0.075 × A, 15 L/㎡)</option>
                  <option value="edu">중·고·대학교 주간 (N = 0.067 × A, 8 L/㎡)</option>
                  <option value="hotel">숙박시설/호텔 [취사없음] (N = 0.080 × A, 20 L/㎡)</option>
                  <option value="restaurant">일반음식점 (N = 0.175 × A, 60 L/㎡)</option>
                  <option value="apt">공동주택 (세대별 N=2.7+(R-2)×0.5, 200 L/인)</option>
                  <option value="factory">일반 공장 (N = 0.125 × A, 5 L/㎡)</option>
                </select>
              </div>
            </div>
            <div class="input-group"><label>산정 바닥면적 (㎡) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label><div class="ctrl-input-wrap"><input type="number" id="septic_area" placeholder="0" min="0"></div></div>
          </div>
        </div>
      </section>

      <!-- 4. 가스 패널 -->
      <section id="panel-gas" class="panel">
        <div class="mode-select-wrap">
          <label class="mode-select-label">
            <span>가스 계산 세부 항목</span>
            <span class="req-badge">필수 선택</span>
          </label>
          <div class="ctrl-select-wrap" style="width: 320px;">
            <select id="gas_calc_mode">
              <option value="pipe">🔥 저압 도시가스 배관경 산출</option>
              <option value="meter">⏱️ 가스계량기(미터기) 등급 선정</option>
            </select>
          </div>
        </div>

        <div id="box_gas_pipe" class="sub-calc-box">
          <div class="sub-calc-title">
              <label class="clickable-label" onclick="openModal('guide_gas_pipe_modal')">
             🔥 저압 도시가스 배관경 산출 (KGS Code FU551 / Pole 공식)<span class="info-icon">ℹ️</span></label>

          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>가스 소비 열량 단위</label>
              <div class="ctrl-select-wrap">
                <select id="g_pipe_unit">
                  <option value="mcal" selected>Mcal/h (보일러 등)</option>
                  <option value="kcal">kcal/h (연소기기)</option>
                  <option value="kw">kW (전열/기기)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label id="g_pipe_label">소비 열량 (Mcal/h) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="g_mcal" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>배관 상당길이 (m)</label>
              <div class="ctrl-input-wrap"><input type="number" id="g_len" placeholder="0" min="0"></div>
            </div>
          </div>
        </div>

        <div id="box_gas_meter" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>⏱️ 가스계량기(가스미터) 규격 등급 선정</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label>가스 소비 열량 단위</label>
              <div class="ctrl-select-wrap">
                <select id="g_meter_unit">
                  <option value="kcal">kcal/h (보일러 등)</option>
                  <option value="mcal">Mcal/h (표준열량)</option>
                  <option value="kw">kW (연소기기)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label id="g_meter_label">소비 열량 (kcal/h) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="g_meter_val" placeholder="0" min="0"></div>
            </div>
          </div>
        </div>
      </section>

      <!-- 5. 소방 패널 -->
      <section id="panel-fire" class="panel">
        <div class="mode-select-wrap">
          <label class="mode-select-label">
            <span>소방 모드 선택</span>
            <span class="req-badge">필수 선택</span>
          </label>
          <div class="ctrl-select-wrap" style="width: 320px;">
            <select id="f_mode">
              <option value="bld">🏢 건물별 법정 소방시설 진단</option>
              <option value="pipe">🚒 소방 배관경 산출</option>
              <option value="ext">🧯 소화기구 능력단위·배치 산출</option>
              <option value="water_source">💧 소방 수원(수조) 법정 용량 산출</option>
              <option value="pump">⚙️ 소방펌프 용량 및 양정 산출</option>
              <option value="smoke_fan">💨 제연 송풍기(Fan) 풍량 및 동력</option>
            </select>
          </div>
        </div>

        <!-- 5-1. 법정 소방시설 진단 -->
        <div id="box_fire_bld" class="sub-calc-box">
          <div class="sub-calc-title">
            <span>🏢 대상물 건축 정보 확인 (소방시설법 시행령 [별표 4])</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_fire_bld_modal')">건물 주용도 <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap">
                <select id="f_bld_use">
                  <option value="comm">근린생활시설 (상가/학원)</option>
                  <option value="apt">공동주택 (아파트/기숙사)</option>
                  <option value="office">업무시설 (사무실/오피스/관공서)</option>
                  <option value="edu">교육연구시설 (학교/도서관/연구소)</option>
                  <option value="hotel">숙박시설 (호텔/콘도/모텔)</option>
                  <option value="retail">판매/영업시설 (마트/쇼핑)</option>
                  <option value="factory">공장 / 물류창고시설</option>
                  <option value="hospital">의료시설 (병원/요양병원)</option>
                  <option value="elder">노유자시설 (어린이/요양원)</option>
                  <option value="culture">문화집회 / 종교 / 운동</option>
                </select>
              </div>
            </div>
            <div class="input-group"><label>건물 연면적 (㎡) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
            <div class="ctrl-input-wrap"><input type="number" id="f_bld_area" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>지상 층수 (층) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
            <div class="ctrl-input-wrap"><input type="number" id="f_floors_up" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>지하 층수 (층) <span style="color:var(--primary); font-size:11px;">[자동연동]</span></label>
            <div class="ctrl-input-wrap"><input type="number" id="f_floors_down" placeholder="0" min="0"></div></div>
          </div>
        </div>

 <!-- 5-2. 소방 배관경 -->
        <div id="box_fire_pipe" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🚒 소방 배관경 산출 (스프링클러·소화전·연결송수관 개별 입력)</span>
          </div>
<div class="input-grid-6col">
            <div class="input-group"><label class="clickable-label" onclick="openModal('guide_fire_pipe_modal')">스프링클러 헤드 수 (개) <span class="info-icon">ℹ️</span></label><div class="ctrl-input-wrap"><input type="number" id="f_sp_count" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>옥내소화전 방수구 수 (개소)</label><div class="ctrl-input-wrap"><input type="number" id="f_hyd_count" class="manual-req" placeholder="0" min="0"></div></div>
            <div class="input-group"><label>연결송수관 방수구 수 (개소)</label><div class="ctrl-input-wrap"><input type="number" id="f_spipe_count" class="manual-req" placeholder="0" min="0"></div></div>
          </div>
          </div>

        <!-- 5-3. 소화기구 -->
        <div id="box_fire_ext" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🧯 소화기구 설치기준 및 능력단위 설정 (NFPC 101)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group">
              <label class="clickable-label" onclick="openModal('guide_fire_ext_modal')">건물 용도 구분 <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap">
                <select id="ext_use" onchange="calculate()">
                  <option value="30">위락시설 (30㎡마다 1단위)</option>
                  <option value="50">공연/집회/운동/숙박/노유자/의료 (50㎡)</option>
                  <option value="100">근린생활/판매/업무/공장/창고 (100㎡)</option>
                  <option value="200" selected>기타 시설 (200㎡마다 1단위)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>소화기 산정 바닥면적 (㎡)</label>
              <div class="ctrl-input-wrap">
                <input type="number" id="ext_area" placeholder="0" min="0" oninput="calculate()">
              </div>
            </div>
            <div class="input-group">
              <label>건축물 구조</label>
              <div class="ctrl-select-wrap">
                <select id="ext_struct" onchange="calculate()">
                  <option value="fireproof">내화구조 (기준면적 2배 완화)</option>
                  <option value="normal" selected>일반구조 (기본 기준면적 적용)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>부속용도 시설 선택</label>
              <div class="ctrl-select-wrap">
                <select id="ext_extra" onchange="calculate()">
                  <option value="none" selected>해당 없음 (일반 구역)</option>
                  <option value="kitchen">음식점 주방 포함 (K급 대상)</option>
                  <option value="boiler">보일러실 / 전기실(변전·배전) 포함</option>
                  <option value="both">주방 + 보일러/전기실 모두 포함</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 5-4. 소방 수원 유효수량 -->
        <div id="box_fire_water_source" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>🚒 소방 수원 유효수량 계산 (NFPC 102/103)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group"><label class="clickable-label" onclick="openModal('guide_fire_water_modal')">옥내소화전 최대 방수구수 (N) <span class="info-icon">ℹ️</span></label><div class="ctrl-input-wrap"><input type="number" id="fw_hydrant_n" placeholder="2" value="2" min="1" max="5"></div></div>

           <div class="input-group full">
              <label style="white-space: nowrap; flex-shrink: 0;">스프링클러 기준 개수 (N)</label>
              <div class="ctrl-select-wrap" style="flex: 1; width: auto;">
                <select id="fw_sp_n" style="width: 100%;">
                  <option value="10">아파트 (공동주택) [10개]</option>
                  <option value="30_retail">판매시설 및 판매시설 포함 복합건축물 [30개]</option>
                  <option value="30_factory">공장 또는 창고 (특수가연물·랙크식 포함) [30개]</option>
                  <option value="30_high">11층 이상(아파트 제외), 지하가, 지하역사 [30개]</option>
                  <option value="20_other" selected>그 밖의 건축물 (근생, 업무, 숙박 등 10층 이하) [20개]</option>
                  <option value="0_exempt">스프링클러 제외 특례 대상 (학교 교사동 등)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>건물 층수 분류</label>
              <div class="ctrl-select-wrap">
                <select id="fw_floor_type">
                  <option value="low">일반 건물 (30층 미만, 20분 방수)</option>
                  <option value="high">고층 건물 (30~49층, 40분 방수 2배)</option>
                  <option value="super">초고층 (50층 이상, 60분 방수 3배)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 5-5. 소방펌프 산출 -->
        <div id="box_fire_pump" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>⚙️ 소방펌프 전동기 동력 및 양정 산출</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group full">
              <label class="clickable-label" onclick="openModal('guide_fire_pump_modal')">펌프 적용 계통 구분 <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap" style="width: 320px;">
                <select id="f_pump_system" onchange="calculate()">
                  <option value="sp_only" selected>스프링클러 전용 펌프 (80 LPM × N)</option>
                  <option value="combined">소화전 + 스프링클러 겸용 펌프 (합산 토출량)</option>
                  <option value="hyd_only">옥내소화전 전용 펌프 (130 LPM × N)</option>
                  <option value="custom">직접 수기 입력</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>설계 토출량 (LPM) <span style="color:var(--primary); font-size:11px;">[소방기준 자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="f_pump_lpm" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>필요 전양정 (m) <span style="color:var(--primary); font-size:11px;">[건축높이 자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="f_pump_head" placeholder="0" min="0"></div>
            </div>

            <div class="input-group">
              <label>펌프 효율 (%)</label>
              <div class="ctrl-select-wrap">
                <select id="f_pump_eff">
                  <option value="0.65">65% (표준 소방펌프)</option>
                  <option value="0.60">60% (소형/충압 펌프)</option>
                  <option value="0.70">70% (고효율 펌프)</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>전달계수 (K)</label>
              <div class="ctrl-select-wrap">
                <select id="f_pump_k">
                  <option value="1.15" selected>1.15 (전동기 구동)</option>
                  <option value="1.1">1.1 (엔진/직결구동)</option>
                  <option value="1.2">1.2 (여유율 증대)</option>
                </select>
              </div>
            </div>
          </div>
        </div>

        <!-- 5-6. 제연 송풍기 산출 -->
        <div id="box_fire_smoke_fan" class="sub-calc-box" style="display: none;">
          <div class="sub-calc-title">
            <span>💨 제연 송풍기(Fan) 풍량 및 축동력 산출 (NFPC 501/501A)</span>
          </div>
          <div class="input-grid-6col">
            <div class="input-group full">
              <label class="clickable-label" onclick="openModal('guide_fire_smoke_modal')">제연 방식 및 산출 모드 <span class="info-icon">ℹ️</span></label>
              <div class="ctrl-select-wrap" style="width: 320px;">
                <select id="f_smoke_type" onchange="calculate()">
                  <option value="living" selected>거실 제연설비 배연기 (NFPC 501 구획면적 연동)</option>
                  <option value="stairs">부속실 제연 급기송풍기 (NFPC 501A 차압/방연 연동)</option>
                  <option value="custom">직접 수기 입력</option>
                </select>
              </div>
            </div>
            <div class="input-group">
              <label>설계 풍량 (CMH) <span style="color:var(--primary); font-size:11px;">[법정 자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="f_smoke_cmh" placeholder="0" min="0"></div>
            </div>
            <div class="input-group">
              <label>설계 정압 (Pa) <span style="color:var(--primary); font-size:11px;">[관로덕트 자동연동]</span></label>
              <div class="ctrl-input-wrap"><input type="number" id="f_smoke_pa" placeholder="0" min="0"></div>
            </div>
<div class="input-group">
              <label>송풍기 전효율</label>
              <div class="ctrl-select-wrap">
                <select id="f_smoke_eff" onchange="calculate()">
                  <option value="0.65">65% (시로코/다익형 - 표준)</option>
                  <option value="0.75">75% (에어포일/익형 - 고효율)</option>
                </select>
              </div>
            </div>
          </div>
        </div>
      </section>

      <!-- 필수 수기입력 범례 표시 -->
      <div id="manualReqLegend" class="manual-req-legend">
        <div class="manual-req-sample">0</div>
        <span class="manual-req-legend-text">필수 수기입력</span>
      </div>
    </main>

    <!-- 우측 고정창: 실시간 추천 규격 & 상세 산출 결과 & 법정 지침 -->
    <aside class="pc-sticky-sidebar">
      <div class="result-box-pc" id="resultBox">
        <div class="result-header">
          <span class="result-title">⚡ 추천 최소 규격 및 설계 용량</span>
          <div class="badge-wrap">
            <button class="copy-btn" onclick="copyResult()" title="클립보드로 복사">결과 복사</button>
            <span class="live-badge">실시간 산출</span>
          </div>
        </div>
        <div class="result-value" id="pipeResult">-</div>
        <div class="sub-info" id="detailResult">-</div>
      </div>

      <!-- 패널별 설계 기준 가이드 박스 -->
      <div id="guide_hvac" class="guide-box-pc" style="display: block;">
        <strong>📌 냉난방 배관 및 펌프 설계 기준 (대한설비공학회 SAREK / KDS 표준)</strong>
        <ul>
          <li><b>부하 산정:</b> 대한설비공학회(SAREK) 핸드북 건물 주용도별 원단위 기준 적용</li>
          <li><b>FCU 배관 규격:</b> 냉온수 공급/환수 및 응축수 횡주관 최소 25A(1") 이상 권장</li>
          <li><b>순환펌프 양정계산:</b> (직관길이 × 마찰손실 × 국부저항비율) + 장비저항 + 밸브류 저항 반영</li>
          <li><b>냉온수기 / Chiller:</b> 1 USRT = 3,024 kcal/h = 3.516 kW (1 kcal/h ≈ 1.163 W)</li>
          <li><b>보일러 마력:</b> 1 BHP = 15.65 kg/h (약 8,435 kcal/h)</li>
        </ul>
      </div>

      <div id="guide_duct" class="guide-box-pc" style="display: none;">
        <strong>📌 공조덕트 및 루버 설계 기준 (KDS 31 25 20)</strong>
        <ul>
          <li><b>루버 풍속:</b> 외기 흡입(OA)은 우적 침투 방지를 위해 2.5m/s 이하 권장, 배기(EA)는 3.5~4.0m/s</li>
          <li><b>설계 기외정압(200 Pa):</b> 일반 덕트 관로 표준 손실(약 20 mmAq) 기준 (클릭 시 상세 안내)</li>
        </ul>
      </div>

      <div id="guide_water" class="guide-box-pc" style="display: none;">
        <strong>📌 위생 & 오수/배수 설비 배관 기준</strong>
        <ul>
          <li><b>동시사용율:</b> 기구부하단위(Hunter 다이버시티 곡선)에 의거하여 실제 동시사용율(%)이 자동 산출 표기됩니다.</li>
          <li><b>오수관 규정:</b> 대변기 연결 배관은 막힘 방지를 위해 최소 관경 100A(4") 이상 의무 준수</li>
          <li><b>배수관 규정:</b> 청소싱크 포함 계통은 섬유·토사 퇴적 방지를 위해 최소 관경 75A(3") 이상 의무 준수</li>
        </ul>
      </div>

      <div id="guide_gas" class="guide-box-pc" style="display: none;">
        <strong>📌 가스 배관 및 계량기 기준 (KGS Code)</strong>
        <ul>
          <li><b>보일러 자동연동:</b> 냉난방 온수보일러 용량(kcal/h)이 도시가스 입력소비량으로 자동 환산</li>
          <li><b>도시가스(LNG):</b> 저압(1.0~2.5 kPa), 발열량 약 10,500 kcal/㎥, 비중 S=0.65 기준 (Pole 공식)</li>
        </ul>
      </div>

<div id="guide_fire" class="guide-box-pc" style="display: none;">
        <strong>📌 소방 수원 / 펌프 / 제연 법정 기준 (NFPC)</strong>
        <ul>
          <li><b>소방펌프:</b> 동력 계산식 P = (Q × H × 0.163 × K) / η 적용</li>
          <li><b>제연설비:</b> 거실제연(배연기) 및 특별피난계단 부속실 제연(급기송풍기) 송풍기 동력 계산 지원</li>
          <li><b>아파트 수원:</b> 층수 무관 10개 (단, 지하주차장 상호 연결 시 주차장 구역은 30개)</li>
          <li><b>스프링클러 기준 개수 30개 대상:</b> 판매시설 및 복합건축물, 공장/창고, 11층 이상(지하층 제외), 지하가/지하역사</li>
        </ul>
      </div>
    </aside>
  </div>

<!-- © 하단 좌측 저작권 안내 클릭 트리거 -->
  <footer class="pc-copyright-footer" onclick="openModal('copyrightModal')" title="클릭하여 저작권 및 이용 제한 안내 보기">
    <span class="copyright-trigger-title">🛡️ 저작권 및 이용 제한 안내</span>
    <span class="copyright-trigger-meta">© 2026 MEP Quant Desktop. All Rights Reserved.</span>
  </footer>
</div>
</div>

<!-- 📱 모바일/태블릿 전용 하단 실시간 요약 바 -->
<div class="mobile-sticky-bar" id="mobileStickyBar">
  <div class="mobile-sticky-info">
    <span class="mobile-sticky-label">⚡ 실시간 추천 규격</span>
    <div class="mobile-sticky-val" id="mobilePipeResult">-</div>
  </div>
  <div class="mobile-sticky-btns">
    <button type="button" class="mobile-sticky-btn" onclick="copyResult()">복사</button>
    <button type="button" class="mobile-sticky-btn primary" onclick="scrollToResult()">상세결과 ▼</button>
  </div>
</div>
<!-- 🏢 모달: 건물 기본정보 및 수용인원 산정 기준 -->
<div id="guide_bld_occ_modal" class="modal-backdrop" onclick="closeModal('guide_bld_occ_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🏢 건물 주용도별 재실밀도 및 수용인원 산정 기준 (SAREK 핸드북)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_bld_occ_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 공용부 전용률 및 재실 밀도 적용 원칙</h4>
        <p>기계설비 및 위생설비 용량 산정 시 수용인원은 건물 연면적에 <b>유효 전용면적률(일반 업무시설 약 70%)</b>과 대한설비공학회(SAREK) 핸드북 재실밀도 기준(㎡/인)을 적용하여 산출합니다.</p>
        <table class="esp-table">
          <thead><tr><th>건물 주용도</th><th>1인당 점유면적 표준</th><th>비고</th></tr></thead>
          <tbody>
            <tr><td>일반 사무소 (오피스)</td><td>8 ~ 11 ㎡/인 (기본 9.5 ㎡/인)</td><td>OA기기 및 사무 집기 감안</td></tr>
            <tr><td>관공서 / 공공업무</td><td>10 ~ 15 ㎡/인 (기본 12.5 ㎡/인)</td><td>민원실 등 유동인구 포함</td></tr>
            <tr><td>대학교 / 대학원</td><td>10 ~ 20 ㎡/인 (기본 15.0 ㎡/인)</td><td>강의실·연구실 가중평균</td></tr>
            <tr><td>초·중·고등학교</td><td>5 ~ 10 ㎡/인 (기본 7.5 ㎡/인)</td><td>학급당 정원 기준</td></tr>
            <tr><td>백화점 / 대형마트</td><td>3 ~ 6 ㎡/인 (기본 4.5 ㎡/인)</td><td>고밀도 쇼핑객 유동</td></tr>
            <tr><td>공연장 / 집회장</td><td>0.5 ~ 1.5 ㎡/인 (기본 1.0 ㎡/인)</td><td>고정 관람석 좌석 기준</td></tr>
            <tr><td>호텔 / 숙박시설</td><td>10 ~ 15 ㎡/인 (기본 12.5 ㎡/인)</td><td>객실당 1.8인 비례</td></tr>
            <tr><td>공동주택 (아파트)</td><td>세대당 2.5 ~ 3.5인 (기본 3.0인)</td><td>세대수 비례 산출</td></tr>
          </tbody>
        </table>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_bld_occ_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🔥 모달: 장비선정용 열원 용량 산출 기준 -->
<div id="guide_hvac_equip_modal" class="modal-backdrop" onclick="closeModal('guide_hvac_equip_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🔥/❄️ 중앙 열원 장비 용량 산출 기준 (SAREK 핸드북 / KDS 31 20)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_hvac_equip_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 열원 용량 산출 공식 및 안전 여유율</h4>
        <div class="manual-formula-callout">
          • 냉각기/Chiller 용량 (USRT) = [연면적(㎡) × 단위냉방부하(kcal/h·㎡) × 여유율] ÷ 3,024 [kcal/h]<br>
          • 온수보일러 용량 (kcal/h) = 연면적(㎡) × [단위난방부하 + 급탕가산부하] × 여유율<br>
          • 스팀보일러 증발량 (kg/h) = 연면적(㎡) × 단위증기소비량(kg/h·㎡) × 여유율
        </div>
        <p>일반 상업용 빌딩은 <b>15% 여유율(1.15)</b>을 표준으로 하며, 병원·연구시설 등 중단 없는 운전이 필수인 건물은 <b>20% 여유율(1.20)</b>을 적용합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_hvac_equip_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🌀 모달: FCU 모델 선정 및 엔지니어링 규격 기준 -->
<div id="guide_fcu_modal" class="modal-backdrop" onclick="closeModal('guide_fcu_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🌀 팬코일유니트(FCU) 표준 선정 및 공학 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fcu_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 풍량 및 취출온도차(ΔT) 공식</h4>
        <div class="manual-formula-callout">
          Q = qs ÷ (Cp × ρ × ΔT) = qs ÷ (0.29 × ΔT) [CMH]<br>
          • qs: 실내 현열부하 (kcal/h = W × 0.86)<br>
          • ΔT: 실내 설정온도(26℃)와 토출온도(16℃)의 차이 (표준 10℃)
        </div>
        <p>• <b>배관 접속 규격:</b> 슬러지 막힘 예방을 위해 FCU 주 배관 및 수평 횡주관은 <b>최소 25A(1")</b> 이상을 준수합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fcu_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 💧 모달: 냉온수 순환수배관 산정 기준 -->
<div id="guide_hvac_water_modal" class="modal-backdrop" onclick="closeModal('guide_hvac_water_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💧 냉온수 순환수배관 관경 및 경제유속 기준 (KDS 31 20 20)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_hvac_water_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 유량 산정식 및 배관 내경 산출</h4>
          <div class="manual-formula-callout">
          LPM = Q(kcal/h) ÷ [60 × c<sub>w</sub> × ΔT] = (USRT × 3.516 × 60) ÷ (4.186 × ΔT)<br>
          D = √[ (4 × Q<sub>m3/s</sub>) ÷ (π × V) ] × 1000 [mm] &nbsp;(Q<sub>m3/s</sub> = LPM ÷ 60,000)
        </div>
        <table class="esp-table">
          <thead><tr><th>관경 구분</th><th>추천 경제 유속</th><th>적용 구역</th></tr></thead>
          <tbody>
            <tr><td>50A 이하</td><td>0.6 ~ 1.0 m/s</td><td>분기 가지관, FCU 접속관 (정음 구역)</td></tr>
            <tr><td>65A ~ 125A</td><td>1.0 ~ 1.5 m/s</td><td>층별 횡주관, 수직 입상관</td></tr>
            <tr><td>150A 이상</td><td>1.5 ~ 2.0 m/s</td><td>기계실 주배관 (침식 방지 2.0m/s 이하)</td></tr>
          </tbody>
        </table>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_hvac_water_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🚿 모달: FCU 드레인 배관 산정 기준 -->
<div id="guide_fcu_drain_modal" class="modal-backdrop" onclick="closeModal('guide_fcu_drain_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🚿 FCU 응축수 드레인 배관 산정 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fcu_drain_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 냉방 응축수 발생량 및 배관 선정 원칙</h4>
        <p>냉방 운전 시 공기 중 수증기가 코일에 응축되며 발생하며, <b>1 USRT당 약 1.5 ~ 2.0 L/h</b>(표준 1.8 L/h)가 발생합니다.</p>
        <table class="esp-table">
          <thead><tr><th>배관 규격</th><th>허용 부하 (USRT)</th><th>연결 FCU 대수</th><th>표준 구배</th></tr></thead>
          <tbody>
            <tr><td>25A (1")</td><td>4 RT 이하</td><td>1 ~ 2 대</td><td>1 / 100</td></tr>
            <tr><td>32A (1 1/4")</td><td>12 RT 이하</td><td>3 ~ 6 대</td><td>1 / 100</td></tr>
            <tr><td>40A (1 1/2")</td><td>30 RT 이하</td><td>7 ~ 15 대</td><td>1 / 100</td></tr>
            <tr><td>50A (2")</td><td>65 RT 이하</td><td>16 ~ 35 대</td><td>1 / 100</td></tr>
            <tr><td>65A (2 1/2")</td><td>140 RT 이하</td><td>36 ~ 70 대</td><td>1 / 100</td></tr>
            <tr><td>80A (3")</td><td>260 RT 이하</td><td>71 ~ 130 대</td><td>1 / 100</td></tr>
          </tbody>
        </table>
        <p>※ <b>실무 주의:</b> 배관 처짐으로 인한 역구배 및 슬라임 막힘 방지를 위해 <b>수평 횡주관은 최소 25A 이상</b>을 의무 적용합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fcu_drain_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- ⚙️ 모달: 냉온수 순환펌프 설계 기준 -->
<div id="guide_hvac_pump_modal" class="modal-backdrop" onclick="closeModal('guide_hvac_pump_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⚙️ 냉온수 순환펌프 양정 및 동력 산출 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_hvac_pump_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 전양정(H) 및 축동력(kW) 공식</h4>
        <div class="manual-formula-callout">
          • H = [왕복배관길이(m) × 단위마찰손실(mmAq/m) × (1 + 국부저항비율)] ÷ 1000 + 장비손실(m)<br>
          • P = [ Q(LPM) × H(m) × 0.163 × α ] ÷ (1000 × η) [kW]
        </div>
        <p>일반 빌딩 기준 단위마찰손실 <b>30 mmAq/m</b>, 밸브/엘보 국부저항 <b>50%</b>, 칠러/AHU 코일 저항 <b>10 m</b>를 표준값으로 적용합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_hvac_pump_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 💨 모달: 스팀보일러 증기 및 응축수관 기준 -->
<div id="guide_hvac_steam_modal" class="modal-backdrop" onclick="closeModal('guide_hvac_steam_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💨 스팀보일러 증기 공급관 & 환수관 설계 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_hvac_steam_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 증기 압력별 배관 유속 및 관종</h4>
        <p>• <b>저압 증기 (0.1~0.3 MPa):</b> 배관 유속 15 ~ 25 m/s, 워터해머 방지를 위한 스팀트랩 및 드립레그 설치 필수<br>
           • <b>중압 증기 (0.4~0.7 MPa):</b> 배관 유속 25 ~ 35 m/s, 압력 배관용 탄소강관(SPPS 380 Sch 40) 적용<br>
           • <b>응축수 환수관:</b> 고온 재증발 증기(Flash Steam)를 감안하여 증기관 대비 1~2단계 하위 구경 적용</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_hvac_steam_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🛡️ 모달: 밀폐식 팽창탱크 용량 산정 기준 -->
<div id="guide_hvac_exp_modal" class="modal-backdrop" onclick="closeModal('guide_hvac_exp_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🛡️ 밀폐식 팽창탱크 용량 산정 기준 (KDS 31 25)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_hvac_exp_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 다이어프램 팽창탱크 선정 공식</h4>
        <div class="manual-formula-callout">
          Vt = (Vw × β) ÷ [ 1 - (P1 + 1.033) ÷ (P2 + 1.033) ] [L]<br>
          • Vw: 계통 총 보유수량 (바닥면적 1.2~1.8 L/㎡ 권장)<br>
          • β: 팽창계수 (냉수 0.8%, 온수 2.5%, 고온수 3.5%)<br>
          • P1: 최저 사용압력 (정수두압 + 0.3~0.5 bar) | P2: 최고 안전밸브 분출압력 (bar)
        </div>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_hvac_exp_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 📐 모달: 공조 환기 룸 크기 및 용도 기준 -->
<div id="guide_duct_room_modal" class="modal-backdrop" onclick="closeModal('guide_duct_room_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>📐 실별 용도별 법정 환기횟수 기준 (KDS 31 25 20)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_duct_room_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 용도별 권장 환기 횟수 (회/h, ACH)</h4>
        <table class="esp-table">
          <thead><tr><th>실 용도 구분</th><th>표준 환기횟수</th><th>설계 주요 주안점</th></tr></thead>
          <tbody>
            <tr><td>일반 사무실 / 회의실</td><td>4 ~ 6 회/h (표준 5회)</td><td>CO2 농도 1,000 ppm 이하 유지</td></tr>
            <tr><td>화장실 / 위생구역</td><td>10 ~ 15 회/h (표준 10회)</td><td>부압(-, 음압) 유지 악취 확산 방지</td></tr>
            <tr><td>식당 주방 / 조리실</td><td>20 ~ 30 회/h (표준 25회)</td><td>후드 포집 풍속 0.5m/s 이상</td></tr>
            <tr><td>지하 주차장</td><td>4 ~ 6 회/h (표준 5회)</td><td>CO 농도 50 ppm 이하 제어</td></tr>
            <tr><td>전기실 / 발전기실 / 기계실</td><td>10 ~ 15 회/h (표준 10회)</td><td>기기 발열 냉각 환기</td></tr>
            <tr><td>병원 진료실 / 일반병실</td><td>6 ~ 8 회/h (표준 6회)</td><td>감염 방지 청정 환기</td></tr>
          </tbody>
        </table>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_duct_room_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🌀 모달: 환기팬/송풍기 동력 산출 기준 -->
<div id="guide_duct_fan_modal" class="modal-backdrop" onclick="closeModal('guide_duct_fan_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🌀 환기팬/송풍기 모터 축동력(kW) 산정 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_duct_fan_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 송풍기 동력 계산식</h4>
        <div class="manual-formula-callout">
          P = [ (Q ÷ 60) × (Pt ÷ 9.806) × α ] ÷ (102 × 60 × η) [kW]<br>
          • Q: 송풍량 (CMH, m³/h) | Pt: 기외 전정압 (Pa)<br>
          • α: 전동기 여유율 (직결 1.15, 벨트구동 1.20) | η: 팬 전효율 (시로코 65%, 에어포일 75%)
        </div>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_duct_fan_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🔲 모달: 외기/배기 루버 규격 산출 기준 -->
<div id="guide_duct_louver_modal" class="modal-backdrop" onclick="closeModal('guide_duct_louver_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🔲 외기(OA) / 배기(EA) 루버 설계 풍속 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_duct_louver_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 개구율 및 통과 풍속 한계값</h4>
        <p>• <b>외기 흡입(OA):</b> 빗물 유입(Water Penetration)을 방지하기 위해 <b>통과풍속 2.0 ~ 2.5 m/s 이하</b> 엄격 제한<br>
           • <b>배기 배출(EA):</b> 관성 배출을 위해 <b>3.5 ~ 4.0 m/s</b> 적용<br>
           • <b>유효 개구율:</b> 표준 알루미늄 루버 40~50%, 방충망/프리필터 장착 시 30~35% 적용</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_duct_louver_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 📐 모달: 덕트 규격 및 종횡비 기준 -->
<div id="guide_duct_size_modal" class="modal-backdrop" onclick="closeModal('guide_duct_size_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>📐 사각 덕트 단면 및 경제 풍속 기준 (KDS 31 25 20)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_duct_size_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 권장 풍속 및 종횡비(Aspect Ratio) 규정</h4>
        <p>• <b>저소음 구역:</b> 3.5 m/s | <b>가지 덕트:</b> 5.0 m/s | <b>주 덕트(Main):</b> 7.0 ~ 8.0 m/s<br>
           • <b>종횡비 제한:</b> 기류 불균형 및 마찰 저항 증대를 막기 위해 가로:세로 비는 <b>1 : 4 이하</b> (권장 1:1 ~ 1:2)로 제작합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_duct_size_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🚰 모달: 위생 급수/급탕 배관경 산정 기준 (WSFU) -->
<div id="guide_san_pipe_modal" class="modal-backdrop" onclick="closeModal('guide_san_pipe_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🚰 급수/급탕 부하단위(WSFU) 및 Hunter 다이버시티 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_san_pipe_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 기구별 급수부하단위 (Fixture Unit)</h4>
        <p>• 세면기/싱크대: 2 FU | 샤워기/욕조/세탁기: 3 FU | 소변기: 5 FU | 플러시밸브 대변기: 10 FU<br>
           • <b>동시사용유량:</b> Hunter 곡선에 의해 전체 연결 부하 중 실제 동시 사용될 확률(%)을 계산하여 과대 설계를 방지합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_san_pipe_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 💧 모달: 물탱크 유효용량 산정 기준 -->
<div id="guide_san_tank_modal" class="modal-backdrop" onclick="closeModal('guide_san_tank_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💧 물탱크(저수조) 및 고가수조 유효용량 기준 (KDS 31 30 10)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_san_tank_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 저수조 용량 공식 및 권장 일수</h4>
        <div class="manual-formula-callout">
          V = N(인원) × q(1인1일급수량) × d(저수일수) [ton 또는 ㎥]
        </div>
        <p>• 일반 사무실: 100 L/인·일 | 호텔: 350 L/인·일 | 주거 아파트: 250 L/인·일<br>
           • <b>저수 일수:</b> 수도 직결 또는 일반 시수 공급 시 <b>0.5일분 (12시간)</b>이 표준이며, 고가수조는 1일 사용량의 15%를 권장합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_san_tank_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- ⚙️ 모달: 부스터 펌프 계산 기준 -->
<div id="guide_san_pump_modal" class="modal-backdrop" onclick="closeModal('guide_san_pump_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⚙️ 가압(부스터) 급수펌프 양정 및 용량 계산 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_san_pump_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 전양정 산출 요소 및 펌프 대수 분할</h4>
        <p>• <b>전양정(H):</b> 수직 실양정(건물 높이) + 배관 마찰손실(약 20~25%) + 최상층 말단기구 최소 필요압력(15 m = 0.15 MPa)<br>
           • <b>대수 분할:</b> 유량 변동 대응과 에너지 절감을 위해 <b>주2대+예비1대 (또는 주3대+예비1대)</b> 인버터 병렬 제어를 표준으로 합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_san_pump_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🔥 모달: 급탕 보일러 및 온수가열기 기준 -->
<div id="guide_san_heater_modal" class="modal-backdrop" onclick="closeModal('guide_san_heater_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🔥 급탕 보일러 및 온수 가열기 용량 산출 기준 (KDS 31 30 15)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_san_heater_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 급탕 부하 산정 공식</h4>
        <div class="manual-formula-callout">
          Q = [ N(인원) × qd(1인급탕량) × ΔT ] ÷ 가열시간(T) [kcal/h]<br>
          • ΔT: 공급 수온(10~15℃)에서 출탕 온도(60℃)까지의 온도차 (표준 45~50℃)
        </div>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_san_heater_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🚽 모달: 오수 배관경 산출 기준 -->
<div id="guide_drain_soil_modal" class="modal-backdrop" onclick="closeModal('guide_drain_soil_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🚽 오수 배관경(DFU) 및 법정 의무 최소구경 기준 (KDS 31 30)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_drain_soil_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 대변기 배관 법정 규정</h4>
        <p>• 대변기 1개소당 6 DFU, 소변기 1개소당 3 DFU 적용<br>
           • <b>의무 규정:</b> 분뇨에 의한 막힘 방지를 위해 대변기가 연결되는 모든 오수관은 <b>최소 관경 100A(4") 이상</b>을 법정 의무로 준수해야 합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_drain_soil_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🚿 모달: 잡배수 배관경 산출 기준 -->
<div id="guide_drain_waste_modal" class="modal-backdrop" onclick="closeModal('guide_drain_waste_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🚿 잡배수 배관경 산출 및 청소싱크 최소 관경 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_drain_waste_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 잡배수 DFU 및 청소싱크(75A) 규칙</h4>
        <p>• 세면기 2 DFU, 욕조/샤워기 3 DFU, 주방싱크 3 DFU 적용<br>
           • <b>청소싱크(Service Sink) 의무:</b> 걸레 세척 시 발생하는 섬유 찌꺼기, 머리카락, 토사 퇴적을 방지하기 위해 <b>최소 75A(3") 이상</b> 배관을 의무 시공해야 합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_drain_waste_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🌧️ 모달: 우수 배관경 및 루프드레인 기준 -->
<div id="guide_drain_rain_modal" class="modal-backdrop" onclick="closeModal('guide_drain_rain_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🌧️ 우수(빗물) 배관경 및 루프드레인 산정 기준 (KDS 31 30)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_drain_rain_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 우수 유출량 및 루프드레인 수량</h4>
        <div class="manual-formula-callout">
          Q = (A × I) ÷ 60 [LPM]<br>
          • A: 지붕 수평투영면적 (㎡) | I: 1시간 최다 강우강도 (중부 100mm/h, 남부/안전 120~150mm/h)
        </div>
        <p>• <b>루프드레인:</b> 막힘 시 지붕 침수를 막기 위해 지붕면적 <b>200㎡당 최소 1개소 이상</b>(최소 2개소 분산 배치) 설치합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_drain_rain_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🧪 모달: 정화조 인원산정 기준 -->
<div id="guide_drain_septic_modal" class="modal-backdrop" onclick="closeModal('guide_drain_septic_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🧪 정화조·오수처리시설 인원산정 기준 (환경부 고시)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_drain_septic_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 용도별 산정식 (n = 계수 × 면적)</h4>
        <p>• 일반 사무소: n = 0.075 × A | 관공서/상가: n = 0.08 × A | 일반음식점: n = 0.12 × A<br>
           • <b>1일 오수량:</b> 산출 인원수(n) × 200 L/인·일 기준으로 수처리조를 설계합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_drain_septic_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🔥 모달: 저압 도시가스 배관 산정 기준 -->
<div id="guide_gas_pipe_modal" class="modal-backdrop" onclick="closeModal('guide_gas_pipe_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🔥 저압 도시가스 배관경 산출 기준 (KGS Code FU551 / Pole 공식)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_gas_pipe_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. Pole 배관 유량 계산식</h4>
        <div class="manual-formula-callout">
          Q = 0.00222 × √[ (D^5 × H) ÷ (S × L) ] [m³/h]<br>
          • Q: 가스유량 (m³/h = Mcal/h ÷ 10.5) | D: 내경 (mm) | H: 압력손실 (표준 10~25 mmAq)<br>
          • S: 천연가스(LNG) 비중 0.65 | L: 배관 등가 상당길이 (m)
        </div>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_gas_pipe_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- ⏱️ 모달: 가스계량기 등급 선정 기준 -->
<div id="guide_gas_meter_modal" class="modal-backdrop" onclick="closeModal('guide_gas_meter_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⏱️ 가스계량기(Gas Meter) 정격 등급 매칭 기준</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_gas_meter_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 계량기 G-등급별 최대 유량</h4>
        <table class="esp-table">
          <thead><tr><th>등급</th><th>최대 유량</th><th>적용 연소기기</th></tr></thead>
          <tbody>
            <tr><td>G1.6</td><td>2.5 ㎥/h</td><td>원룸, 가스레인지 개별 취사</td></tr>
            <tr><td>G2.5</td><td>4.0 ㎥/h</td><td>소형 개별보일러 (2만 kcal/h 이하)</td></tr>
            <tr><td>G4</td><td>6.0 ㎥/h</td><td>일반 가정용 보일러 + 가스레인지 표준</td></tr>
            <tr><td>G6</td><td>10.0 ㎥/h</td><td>중형 상가, 대형 온수기</td></tr>
            <tr><td>G10 ~ G25</td><td>16 ~ 40 ㎥/h</td><td>영업용 일반음식점 주방, 근생 보일러</td></tr>
            <tr><td>G40 이상</td><td>65 ㎥/h 초과</td><td>중앙 보일러실 및 플랜트</td></tr>
          </tbody>
        </table>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_gas_meter_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🏢 모달: 법정 소방시설 진단 기준 -->
<div id="guide_fire_bld_modal" class="modal-backdrop" onclick="closeModal('guide_fire_bld_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🏢 건축물 용도별 법정 소방시설 진단 기준 (소방시설법 시행령 [별표 4])</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_bld_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 주요 소방시설 설치 대상 기준</h4>
        <p>• <b>옥내소화전:</b> 연면적 3,000㎡ 이상 또는 지하·무창층·4층 이상 1,000㎡ 이상<br>
           • <b>스프링클러:</b> 지상 6층 이상 전층 (학교 교사동 특례 제외), 판매 5,000㎡ 이상, 숙박/노유자 600㎡ 이상<br>
           • <b>연결송수관:</b> 7층 이상 또는 지하 3층 이상 / <b>비상콘센트:</b> 11층 이상 전층</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_bld_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🚒 모달: 소방 배관경 산출 기준 -->
<div id="guide_fire_pipe_modal" class="modal-backdrop" onclick="closeModal('guide_fire_pipe_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🚒 소방 배관 규약배관방식 및 최소 관경 기준 (NFPC 102/103/502)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_pipe_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 설비별 배관 구경 기준</h4>
        <p>• <b>스프링클러 (NFPC 103):</b> 헤드 2개(25A), 3개(32A), 5개(40A), 10개(50A), 30개(65A), 60개(80A), 100개(100A)<br>
           • <b>옥내소화전 (NFPC 102):</b> 주배관 <b>최소 50A 이상</b>, 가지관 40A 이상<br>
           • <b>연결송수관 (NFPC 502 제4조):</b> 주배관 구경은 <b>최소 100A 이상 법정 의무</b> (방수구 6개 이상 시 125A 권장)</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_pipe_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🧯 모달: 소화기구 산정 기준 -->
<div id="guide_fire_ext_modal" class="modal-backdrop" onclick="closeModal('guide_fire_ext_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🧯 소화기구 능력단위 및 부속용도 추가 설치 기준 (NFPC 101)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_ext_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 능력단위 산정 및 내화구조 완화</h4>
        <p>• 위락 30㎡/단위 | 집회·숙박·의료 50㎡/단위 | 근생·업무·공장 100㎡/단위 (내화구조는 기준면적 <b>2배 완화</b>)<br>
           • <b>부속용도 의무:</b> 음식점 주방은 식용유 화재용 K급 소화기 의무, 보일러실은 25㎡마다 1단위 + 자동확산소화기 의무</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_ext_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 💧 모달: 소방 수원 법정 용량 기준 -->
<div id="guide_fire_water_modal" class="modal-backdrop" onclick="closeModal('guide_fire_water_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💧 소방 수원(수조) 법정 유효수량 기준 (NFPC 102/103)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_water_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 법정 수원 산정식 및 기준 개수</h4>
        <p>• <b>소화전 수원:</b> V = N(최대 2개) × 2.6 ㎥ × 시간배수<br>
           • <b>스프링클러 수원:</b> V = N(기준개수) × 1.6 ㎥ × 시간배수 (아파트 10개, 일반 20개, 판매/공장/11층이상 30개)<br>
           • <b>시간배수:</b> 일반 20분(1배) | 30~49층 40분(2배) | 50층이상 60분(3배)</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_water_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- ⚙️ 모달: 소방펌프 전동기 동력 기준 -->
<div id="guide_fire_pump_modal" class="modal-backdrop" onclick="closeModal('guide_fire_pump_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⚙️ 소방펌프 토출량 및 모터 동력 산출 기준 (NFPC 102/103)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_pump_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 토출량 및 양정 산출식</h4>
        <div class="manual-formula-callout">
          P = [ Q(LPM) × H(m) × 0.163 × K ] ÷ (1000 × η) [kW]<br>
          • SP 토출량: 80 LPM × 기준개수 N | 소화전 토출량: 130 LPM × 방수구수 N<br>
          • H = 실양정 + 배관 마찰손실(25%) + 법정 최소압력 (SP 10m, 소화전 23m)<br>
          • K: 전동기 전달계수 1.15 | η: 소방펌프 효율 65%
        </div>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_pump_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 💨 모달: 제연 송풍기 풍량 및 축동력 기준 -->
<div id="guide_fire_smoke_modal" class="modal-backdrop" onclick="closeModal('guide_fire_smoke_modal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💨 제연설비 송풍기 풍량 및 동력 산출 기준 (NFPC 501/501A)</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('guide_fire_smoke_modal')">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 거실제연 vs 부속실 제연 기준</h4>
        <p>• <b>거실제연 (NFPC 501):</b> 구획면적 400㎡ 이하 시 <b>최저 27,000 CMH 의무</b>, 400㎡ 초과 시 최저 40,000 CMH<br>
           • <b>부속실 제연 (NFPC 501A):</b> 출입문 개방 시 방연풍속 0.7 m/s 유지 풍량 + 틈새 누설량 합산<br>
           • <b>동력 산출:</b> 덕트 관로 정압(400~650 Pa)에 모터 여유율 K=1.20을 적용합니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('guide_fire_smoke_modal')">확인 (닫기)</button>
  </div>
</div>

<!-- 🌀 모달: 설계 기외정압(ESP) 가이드 -->
<div id="espGuideModal" class="modal-backdrop" onclick="closeEspGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🌀 설계 기외정압 (ESP) 가이드</h3>
      <button type="button" class="modal-close-btn" onclick="closeEspGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 기외정압 200 Pa (약 20 mmAq) 설정 배경</h4>
        <p>일반 건축물(사무실 환기, 화장실/주방 배기, 주차장 급배기 등)의 최원거리 덕트 계통 손실의 표준 합계가 약 <b>150~220 Pa</b>이므로, 실무 장비선정 시 가장 안전한 표준 기준값(Default)으로 <b>200 Pa</b>을 적용합니다.</p>
        <table class="esp-table">
          <thead><tr><th>손실 구성 요소</th><th>예상 압력 손실</th></tr></thead>
          <tbody>
            <tr><td>직관 덕트 마찰 (길이 30~50m)</td><td>약 30 ~ 50 Pa</td></tr>
            <tr><td>곡관/엘보/레듀서 국부손실</td><td>약 30 ~ 50 Pa</td></tr>
            <tr><td>댐퍼류 (방화/풍량조절/역류방지)</td><td>약 20 ~ 30 Pa</td></tr>
            <tr><td>단부 기구 (디퓨저/그릴/루버)</td><td>약 40 ~ 60 Pa</td></tr>
            <tr><td>기본 프리필터 및 소음챔버</td><td>약 30 ~ 50 Pa</td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>최원거리 전체 관로 마찰 손실</td><td>약 150 ~ 220 Pa (15~22 mmAq)</td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 현장 상황에 따른 입력값 조정 가이드</h4>
        <ul>
          <li><b>100 ~ 150 Pa:</b> 경로 10~20m 이내, 직배기 벽체 환풍기/소형 인라인팬 계통</li>
          <li><b>200 Pa (표준):</b> 일반 층별 공조/환기 덕트, 화장실·주방 배기, 지하주차장 급배기 계통</li>
          <li><b>300 ~ 500 Pa 이상:</b> 옥상 입상덕트, 고효율 필터(HEPA) 적용 AHU, 정밀 차압 크린룸</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeEspGuideModal()">확인 (닫기)</button>
  </div>
</div>

<!-- ❄️ 모달: FCU 단위 냉방설계부하 가이드 -->
<div id="fcuCoolLoadGuideModal" class="modal-backdrop" onclick="closeFcuCoolLoadGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>❄️ FCU 단위 냉방설계부하 (W/㎡) 가이드 (대한설비공학회 SAREK 기준)</h3>
      <button type="button" class="modal-close-btn" onclick="closeFcuCoolLoadGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 단위 냉방 설계부하 적용 원칙 (SAREK 설계 부하 최댓값 자동 연동)</h4>
        <p>본 프로그램은 <b>건물 부하 용도(SAREK 핸드북)</b> 변경 시 안전한 피크 열량 확보를 위해 해당 용도의 권장 범위 중 <b>최댓값(W/㎡, 1 kcal/h ≈ 1.163 W)</b>을 FCU 설계부하 기본값으로 실시간 자동 연동합니다. (일반 사무소 기준: 250 kcal/h·㎡ = <b>291 W/㎡</b>)</p>
        <table class="esp-table">
          <thead><tr><th>건물 주용도 구분 (SAREK 핸드북)</th><th>단위 냉방부하 (kcal/h·㎡)</th><th>설계 적용 부하 (W/㎡)</th></tr></thead>
          <tbody>
            <tr><td>일반 사무소 (오피스) / 종합병원 / 진료소</td><td>150 ~ 250 (최대 250)</td><td><b>291 W/㎡</b></td></tr>
            <tr><td>관공서 / 공공업무 / 도서관 / 열람실 / 공장</td><td>130 ~ 200 (최대 200)</td><td><b>233 W/㎡</b></td></tr>
            <tr><td>초·중·고등학교</td><td>130 ~ 190 (최대 190)</td><td><b>221 W/㎡</b></td></tr>
            <tr><td>대학교 / 대학원 / 호텔 / 노유자시설</td><td>120 ~ 180 (최대 180)</td><td><b>209 W/㎡</b></td></tr>
            <tr><td>기숙사</td><td>100 ~ 150 (최대 150)</td><td><b>174 W/㎡</b></td></tr>
            <tr><td>공동주택 (아파트)</td><td>80 ~ 130 (최대 130)</td><td><b>151 W/㎡</b></td></tr>
            <tr><td>근린생활시설 (상가 / 학원)</td><td>180 ~ 260 (최대 260)</td><td><b>302 W/㎡</b></td></tr>
            <tr><td>일반 상점 / 매장</td><td>200 ~ 300 (최대 300)</td><td><b>349 W/㎡</b></td></tr>
            <tr><td>백화점 / 대형마트</td><td>250 ~ 350 (최대 350)</td><td><b>407 W/㎡</b></td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>공연장 / 영화관 / 교회 (고밀도 집회)</td><td>300 ~ 450 (최대 450)</td><td><b>523 W/㎡</b></td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 실무 입력값 보정 가이드</h4>
        <ul>
          <li><b>창측 페리미터 존:</b> 일사 침투와 외벽 관류 부하가 가중되므로 기본 산출값(SAREK 최대치) 이상을 적용하십시오.</li>
          <li><b>내주부 존(Interior Zone):</b> 외피 영향이 적고 조명/기기 부하 위주일 경우 70% 수준으로 낮추어 적용할 수 있습니다.</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeFcuCoolLoadGuideModal()">확인 (닫기)</button>
  </div>
</div>

<!-- 🌀 모달: FCU 실내 현열부하 qs 가이드 -->
<div id="fcuQsGuideModal" class="modal-backdrop" onclick="closeFcuQsGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🌀 실내 현열부하 qs (W) 가이드</h3>
      <button type="button" class="modal-close-btn" onclick="closeFcuQsGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 현열부하 qs = 4,500 W 기본값 산출 배경</h4>
        <p>공조 풍량 산출 공식 [Q = qs / (Cp·ρ·ΔT)]에서 qs는 실내 건구온도를 상승시키는 현열량입니다. FCU 1대가 담당하는 표준 공간(전용 약 33㎡, 10평) 기준 다음과 같이 계산됩니다:</p>
        <table class="esp-table">
          <thead><tr><th>계산 항목</th><th>수치 및 산출식</th></tr></thead>
          <tbody>
            <tr><td>표준 전열부하(Total)</td><td>약 33㎡ × 180 W/㎡ = 5,940 W</td></tr>
            <tr><td>표준 현열비 (SHF)</td><td>일반 사무실/객실 평균 약 0.75 ~ 0.80</td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>실내 현열부하 (qs)</td><td>5,940 W × 0.76 ≈ 4,500 W</td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 풍량 산출 시 핵심 엔지니어링 파라미터</h4>
        <ul>
          <li><b>취출 온도차 (ΔT = 10℃):</b> 실내 26℃ - 취출 16℃ (표준 설계 기준)</li>
          <li><b>qs = 4,500 W 적용 시:</b> 필요 풍량 약 1,300 CMH (약 765 CFM) ➔ 800 CFM 1대 또는 400 CFM 2대 분할 최적</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeFcuQsGuideModal()">확인 (닫기)</button>
  </div>
</div>

<!-- 💧 모달: 펌프 단위 마찰손실 (30 mmAq/m) 가이드 -->
<div id="pumpFricGuideModal" class="modal-backdrop" onclick="closePumpFricGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>💧 펌프 배관 단위 마찰손실 (mmAq/m) 가이드</h3>
      <button type="button" class="modal-close-btn" onclick="closePumpFricGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 단위 마찰손실 30 mmAq/m (약 300 Pa/m) 기본값 설정 배경</h4>
        <p>국가건설기준(KDS 31 20 20) 및 공조냉난방 실무 수배관 설계에서 배관 내경 선정 시 초기 배관 시공비와 순환펌프 운전 동력비의 경제적 균형을 이루는 가장 최적화된 마찰손실 한계값으로 <b>20 ~ 40 mmAq/m (약 200 ~ 400 Pa/m)</b>를 권장하며, 표준 기준값(Default)으로 <b>30 mmAq/m</b>를 적용합니다.</p>
        <table class="esp-table">
          <thead><tr><th>설계 기준 구분</th><th>단위 마찰손실 (R)</th><th>특징 및 실무 권장 구역</th></tr></thead>
          <tbody>
            <tr><td>저마찰 / 고정음 구역</td><td>10 ~ 20 mmAq/m</td><td>병원 침실, 방송실, 주거 침실 인접 배관 (소음 억제)</td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>표준 경제 수배관 (Default)</td><td>30 mmAq/m (약 300 Pa/m)</td><td>일반 사무소, 상업시설 주배관 및 공조기(AHU)/FCU 환수관</td></tr>
            <tr><td>기계실 / 고유속 구역</td><td>40 ~ 50 mmAq/m</td><td>지하 기계실 노출 배관, 단거리 고유속 주배관 (초기공사비 절감)</td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 배관 유속 및 관경 선정 가이드</h4>
        <ul>
          <li><b>경제 유속 제한:</b> 단위 손실 30 mmAq/m를 준수할 때 소구경(50A 이하)은 0.6~1.0 m/s, 대구경(100A 이상)은 1.2~1.8 m/s의 최적 유속이 유지되어 관로 침식(Erosion)과 수격(Water Hammer)을 방지합니다.</li>
          <li><b>양정 환산식:</b> 직관손실(m) = 왕복 직관길이(m) × [단위 마찰손실(mmAq/m) ÷ 1,000]</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closePumpFricGuideModal()">확인 (닫기)</button>
  </div>
</div>

<!-- 🔄 모달: 펌프 국부저항비율 (50%) 가이드 -->
<div id="pumpLocalGuideModal" class="modal-backdrop" onclick="closePumpLocalGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>🔄 펌프 배관 국부저항비율 (%) 가이드</h3>
      <button type="button" class="modal-close-btn" onclick="closePumpLocalGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 국부저항비율 50% 기본값 설정 배경</h4>
        <p>수배관 계통에는 직관 외에도 엘보(Elbow), 티(Tee), 레듀서(Reducer)와 각종 밸브류(게이트, 글로브, 체크, 스트레이너 등)가 무수히 설치됩니다. 실시설계 이전의 장비선정 및 초기 기본설계 단계에서는 부속품의 개별 등가길이를 일일이 합산하기 어려우므로, <b>직관 마찰손실의 50%(0.5배)</b>를 국부저항 할증으로 가산하는 표준 관행을 적용합니다.</p>
        <table class="esp-table">
          <thead><tr><th>배관 경로 및 건축물 특성</th><th>권장 국부저항비율 (%)</th><th>적용 권장 대상</th></tr></thead>
          <tbody>
            <tr><td>단순 직선형 관로</td><td>30 ~ 40%</td><td>플랜트, 장거리 옥외 매설관, 복도 직선 배관</td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>일반 건축 수배관 (Default)</td><td>50% (직관 손실의 0.5배 가산)</td><td>일반 오피스, 호텔, 상업시설 냉온수 배관계통</td></tr>
            <tr><td>복잡/밸브 다수 설치 구역</td><td>60 ~ 100%</td><td>기계실 헤더 주변 배관, 복잡한 리노베이션/증축 리모델링 현장</td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 실무 양정 계산 적용식</h4>
        <ul>
          <li><b>전체 관로 마찰손실:</b> 직관마찰손실 × [ 1 + (국부저항비율 ÷ 100) ]</li>
          <li><b>예시:</b> 왕복 100m, 단위손실 30mmAq/m, 국부 50% 적용 시: 100m × 0.03 × 1.5 = <b>4.5 m</b> 마찰수두 발생</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closePumpLocalGuideModal()">확인 (닫기)</button>
  </div>
</div>

<!-- ⚙️ 모달: 장비(냉동기/코일) 저항 (10 m) 가이드 -->
<div id="pumpEquipGuideModal" class="modal-backdrop" onclick="closePumpEquipGuideModal(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⚙️ 장비(냉동기/코일) 압력 손실 (m) 가이드</h3>
      <button type="button" class="modal-close-btn" onclick="closePumpEquipGuideModal()">&times;</button>
    </div>
    <div class="manual-body">
      <div class="manual-sec">
        <h4>1. 장비 저항 10 m (약 1.0 kgf/㎠, 100 kPa) 기본값 산출 배경</h4>
        <p>순환펌프는 배관 마찰 외에도 최원거리 루프 상에 연결된 <b>중앙 열원 장비(냉동기 증발기, 보일러)</b> 및 <b>말단 공조기 코일(AHU 코일/FCU)</b>, 그리고 <b>자동제어 밸브(2-Way/3-Way Control Valve)</b> 자체의 내부 통수 저항을 통과해야 합니다. 이 장비 저항들의 합계가 실무상 약 <b>8 ~ 12 mAq</b>이므로 표준 안전값으로 <b>10 m</b>를 적용합니다.</p>
        <table class="esp-table">
          <thead><tr><th>장비 및 제어 밸브 구성 요소</th><th>표준 압력 강하 (손실)</th><th>비고</th></tr></thead>
          <tbody>
            <tr><td>냉동기 증발기(Chiller Evaporator) 튜브</td><td>약 3.5 ~ 5.5 m (35~55 kPa)</td><td>다관통로(Multi-pass) 내부 수두 손실</td></tr>
            <tr><td>AHU 냉온수 코일 또는 FCU 말단 코일</td><td>약 2.5 ~ 4.0 m (25~40 kPa)</td><td>동관 및 휜 통과 저항</td></tr>
            <tr><td>자동제어 조절밸브 (Control Valve 2-Way)</td><td>약 2.0 ~ 3.0 m (20~30 kPa)</td><td>밸브 권한도 확보를 위한 필수 차압</td></tr>
            <tr><td>스트레이너(Strainer) 및 열량계/유량계</td><td>약 0.5 ~ 1.5 m (5~15 kPa)</td><td>메쉬 여과망 통수 저항</td></tr>
            <tr style="font-weight: bold; background: var(--result-bg); color: var(--primary);"><td>장비 및 밸브류 저항 합계 (Default)</td><td>약 8.5 ~ 14.0 m (표준: 10 m)</td><td>약 1.0 bar / 1.0 kgf/㎠ 상당</td></tr>
          </tbody>
        </table>
      </div>
      <div class="manual-sec">
        <h4>2. 현장 상황별 권장 입력 조정</h4>
        <ul>
          <li><b>6 ~ 8 m:</b> 소형 개별 보일러 + FCU 직결 계통 (장비 저항이 적은 소규모 설비)</li>
          <li><b>10 m (표준):</b> 흡수식/터보냉동기 + AHU/FCU 복합 일반 건축설비 계통</li>
          <li><b>12 ~ 15 m:</b> 지역난방 열교환기(차압밸브 포함) + 고차압 콘트롤밸브 적용 대형 빌딩</li>
        </ul>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closePumpEquipGuideModal()">확인 (닫기)</button>
  </div>
</div>


<!-- 📖 모달: 사용자 설명서 & 상세 설계지침서 (Engineering Handbook) -->
<div id="manualModal" class="modal-backdrop" onclick="closeManual(event)">
  <div class="modal-content manual-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>📖 건축기계설비 & 소방방재 종합 실무 설계지침서 (SAREK / KDS / NFPC / KGS)</h3>
      <button type="button" class="modal-close-btn" onclick="closeManual()">&times;</button>
    </div>
    
    <div class="manual-body">
      <!-- 1. 총론 및 공통 연동 체계 -->
      <div class="manual-sec">
        <h4>1. 총론 및 스마트 크로스 연동 체계 (Cross-Discipline Sync)</h4>
        <p>본 엔지니어링 슈트는 <b>대한설비공학회(SAREK) 실무 핸드북</b>, 국토교통부 <b>국가건설기준(KDS)</b>, 소방청 <b>화재안전성능기준(NFPC)</b> 및 한국가스안전공사 <b>KGS Code</b>를 상호 연동하여 하나의 대상물 기본 건축정보(용도, 연면적, 층수, 층고, 수용인원)로부터 기계설비 및 방재 22개 세부 공종의 용량과 규격을 자동 동기화합니다.</p>
        <ul>
          <li><b>전용면적률 및 수용인원 정밀 산출:</b> 건축법 및 설비 실무 기준에 따라 복도, 계단, E/V 홀, 화장실 등 공용부를 제외한 <b>유효 전용률 70%</b>(기본값)를 적용하며, SAREK 주용도별 재실밀도(㎡/인)에 따라 산정 인원수 $N = (A \times \text{전용률}) \div (\text{재실밀도})$ 를 급수, 급탕, 오수, 정화조의 기본 변수로 자동 전파합니다.</li>
          <li><b>기준층(1F) 우선 연동 원칙:</b> FCU 구역 용량, 공조 룸 단위 풍량, 지붕 투영 우수관경 등 층별 단위면적이 요구되는 공종은 <b>1층 면적</b>(층별 면적 미입력 시 전체 연면적)을 우선 배정합니다.</li>
          <li><b>설비 부하의 크로스 체인 전파:</b> 냉온수기 피크 냉방부하는 순환수배관(LPM)과 FCU 응축수관으로, 보일러 난방+급탕 부하는 도시가스 소비량(Mcal/h) 및 계량기(G 등급) 용량으로 연속 연산됩니다.</li>
        </ul>
      </div>

      <!-- 2. 냉난방 및 열원 장비 설계 지침 -->
      <div class="manual-sec">
        <h4>2. 냉난방 및 중앙 열원 장비 설계 지침 [SAREK 핸드북 / KDS 31 20]</h4>
      <h5>(1) 피크부하(Peak Load) 산정식 및 장비 용량 환산 공식</h5>
        <div class="manual-formula-callout">
          • 냉동기/칠러 용량 (USRT) = [ A(㎡) × q_c(kcal/h·㎡) × α ] ÷ 3,024<br>
          &nbsp;&nbsp;(W/㎡ 기준 적용 시: [ A(㎡) × q_c_W(W/㎡) × α ] ÷ 3,517)<br>
          • 온수보일러 정격용량 (kcal/h) = A(㎡) × [ q_h(난방, kcal/h·㎡) + q_hw(급탕가산, kcal/h·㎡) ] × α<br>
          • 스팀보일러 증발량 (kg/h) = A(㎡) × w_s(단위증기소비량, kg/h·㎡) × α<br>
          • 주요 공학 단위 환산: 1 USRT = 3,024 kcal/h ≈ 3,517 W (3.516~3.517 kW) | 1 kcal/h ≈ 1.163 W (1 kW ≈ 860 kcal/h)<br>
          • 보일러 마력 환산: 1 BHP = 15.65 kg/h (100℃ 상당증발량 기준) ≈ 8,435 kcal/h
        </div>
        <p>※ <b>안전 여유율(α):</b> 일반 상업/업무시설은 <b>1.15 (15%)</b>를 표준으로 하며, 병원·연구소 등 연속 안정운전 대상은 <b>1.20 (20%)</b>을 적용합니다. (1.10 등 기타 여유율이나 급탕가산부하[기본 20 kcal/h·㎡] 조정은 <b>'수기 입력'</b>에서 직접 지정할 수 있습니다. 또한 산출되는 kW는 소비전력이 아닌 <b>냉·난방 열출력(능력)</b> 기준입니다.)</p>
        
        <h5>(2) 대한설비공학회(SAREK) 핸드북 표준 부하 원단위 데이터 테이블</h5>
        <table class="manual-table">
          <thead>
            <tr>
              <th>건물 주용도 및 상세 공간 구분</th>
              <th>재실 밀도</th>
              <th>냉방 부하 (kcal/h·㎡)</th>
              <th>난방 부하 (kcal/h·㎡)</th>
              <th>증기 원단위 (kg/h·㎡)</th>
              <th>공학적 설계 착안점</th>
            </tr>
          </thead>
          <tbody>
            <tr style="background:var(--bg-sub);"><td colspan="6"><b>1. 업무시설</b></td></tr>
            <tr>
              <td>• 일반 사무소 (오피스)</td>
              <td class="center">8~11 ㎡/인</td>
              <td class="center">150 ~ 250</td>
              <td class="center">100 ~ 150</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>OA기기·조명·재실자 발열 중심, 동절기 외주부 쿨링 콜드드래프트 방지</td>
            </tr>
            <tr>
              <td>• 관공서 / 공공업무</td>
              <td class="center">10~15 ㎡/인</td>
              <td class="center">130 ~ 200</td>
              <td class="center">100 ~ 140</td>
              <td class="center">0.12 ~ 0.22</td>
              <td>민원실 등 피크 시간대 대량 유동인구 환기부하 고려</td>
            </tr>
            <tr style="background:var(--bg-sub);"><td colspan="6"><b>2. 교육연구시설</b></td></tr>
            <tr>
              <td>• 대학교 / 대학원</td>
              <td class="center">10~20 ㎡/인</td>
              <td class="center">120 ~ 180</td>
              <td class="center">100 ~ 150</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>실험실 국소배기(후드) 보충 외기 가열/냉각 부하 가산</td>
            </tr>
            <tr>
              <td>• 초·중·고등학교</td>
              <td class="center">5~10 ㎡/인</td>
              <td class="center">130 ~ 190</td>
              <td class="center">110 ~ 160</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>주간 집중 가동, 방학 중 부분 부하 효율 중시</td>
            </tr>
            <tr>
              <td>• 도서관 / 열람실</td>
              <td class="center">5~8 ㎡/인</td>
              <td class="center">140 ~ 200</td>
              <td class="center">100 ~ 150</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>서고 보존 온습도(RH 50±5%) 유지용 항온항습 가습 증기</td>
            </tr>
            <tr style="background:var(--bg-sub);"><td colspan="6"><b>3. 숙박시설</b></td></tr>
            <tr>
              <td>• 호텔 / 콘도 / 여관</td>
              <td class="center">10~15 ㎡/인</td>
              <td class="center">120 ~ 180</td>
              <td class="center">130 ~ 200</td>
              <td class="center">0.30 ~ 0.50</td>
              <td>24시간 연속 운전, 동시급탕 부하 가산율(30~40%) 필수 반영</td>
            </tr>
            <tr>
              <td>• 기숙사</td>
              <td class="center">8~12 ㎡/인</td>
              <td class="center">100 ~ 150</td>
              <td class="center">110 ~ 170</td>
              <td class="center">0.20 ~ 0.30</td>
              <td>야간 취침 시 잠열부하 및 간헐 급탕 피크 집중</td>
            </tr>
            <tr style="background:var(--bg-sub);"><td colspan="6"><b>4. 판매/영업시설</b></td></tr>
            <tr>
              <td>• 백화점 / 대형마트</td>
              <td class="center">3~6 ㎡/인</td>
              <td class="center">250 ~ 350</td>
              <td class="center">120 ~ 180</td>
              <td class="center">0.20 ~ 0.35</td>
              <td>고조도 조명, 냉장 쇼케이스 방열, 출입구 에어커튼 부하</td>
            </tr>
            <tr>
              <td>• 일반 상점 / 매장</td>
              <td class="center">5~8 ㎡/인</td>
              <td class="center">200 ~ 300</td>
              <td class="center">110 ~ 160</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>빈번한 도어 개폐에 따른 침입외기(Infiltration) 부하</td>
            </tr>
            <tr style="background:var(--bg-sub);"><td colspan="6"><b>5. 문화/집회 및 의료시설</b></td></tr>
            <tr>
              <td>• 공연장 / 집회장 / 교회</td>
              <td class="center">0.5~1.5 ㎡/인</td>
              <td class="center">300 ~ 450</td>
              <td class="center">130 ~ 200</td>
              <td class="center">0.30 ~ 0.60</td>
              <td>초밀집 인체 잠열/현열 피크, 대풍량 외기 도입에 따른 취출온도차 관리</td>
            </tr>
            <tr>
              <td>• 종합병원 / 진료소</td>
              <td class="center">5~10 ㎡/인</td>
              <td class="center">180 ~ 250</td>
              <td class="center">180 ~ 280</td>
              <td class="center">0.40 ~ 0.70</td>
              <td>청정구역 외기 100% 도입(공조 올외기), 멸균 세탁용 고압 스팀</td>
            </tr>
            <tr>
              <td>• 근린생활시설 (상가)</td>
              <td class="center">5~8 ㎡/인</td>
              <td class="center">180 ~ 260</td>
              <td class="center">110 ~ 160</td>
              <td class="center">0.15 ~ 0.25</td>
              <td>임대 구획별 다원화 냉난방(EHP/GHP 또는 FCU 밸브 제어)</td>
            </tr>
            <tr>
              <td>• 공동주택 (아파트)</td>
              <td class="center">세대 비례</td>
              <td class="center">80 ~ 130</td>
              <td class="center">100 ~ 160</td>
              <td class="center">해당 없음</td>
              <td>바닥 복사난방(온수 온돌 패널) + 개별 천장형 에어컨 또는 지역난방</td>
            </tr>
            <tr>
              <td>• 노유자시설 (요양원)</td>
              <td class="center">공간별 상이</td>
              <td class="center">120 ~ 180</td>
              <td class="center">150 ~ 220</td>
              <td class="center">0.25 ~ 0.40</td>
              <td>실내 기류 속도 0.25 m/s 이하 억제, 드래프트 없는 쾌적성 확보</td>
            </tr>
            <tr>
              <td>• 공장 / 물류창고시설</td>
              <td class="center">공간별 상이</td>
              <td class="center">100 ~ 200</td>
              <td class="center">80 ~ 140</td>
              <td class="center">0.20 ~ 0.50</td>
              <td>고천장 온도 성층화(Thermal Stratification) 보정 계수(1.2~1.4) 가산</td>
            </tr>
          </tbody>
        </table>

<h5>(3) 팬코일유니트(FCU) 표준 선정 및 공학 기준</h5>
        <ul>
          <li><b>풍량 산출 공식:</b> <code>Q = q<sub>s</sub> ÷ (c<sub>p</sub> · ρ · ΔT) = q<sub>s</sub> ÷ (0.29 · ΔT)</code> [m³/h, CMH]<br>
          (q<sub>s</sub>: 실내 현열부하 kcal/h, c<sub>p</sub>: 공기정압비열 0.24 kcal/kg·℃, ρ: 공기밀도 1.2 kg/m³, ΔT: 취출온도차 8~12℃)</li>
          <li><b>표준 모델 체계:</b> 300 CFM (3.4 kW), 400 CFM (4.6 kW), 600 CFM (6.8 kW), 800 CFM (9.1 kW), 1,000 CFM (11.4 kW), 1,200 CFM (13.6 kW), 1,400 CFM (15.8 kW) 체계로 구성되며 대당 20~35㎡ 담당 배치가 가장 이상적입니다.</li>
          <li><b>배관 규격 실무 규칙:</b> FCU 냉온수 공급/환수 배관은 슬러지 퇴적과 관내 에어포켓 방지를 위해 <b>수평 주배관은 최소 25A(1") 이상</b>을 시공하며, 개별 기구 접속 지관만 20A(3/4")를 허용합니다.</li>
        </ul>

<h5>(4) 순환수배관 경제유속 및 관경 산정 (KDS 31 20 20)</h5>
        <div class="manual-formula-callout">
          • 유량 산정: <code>LPM = Q(kcal/h) ÷ (60 × c<sub>w</sub> × ΔT) = (USRT × 3,024) ÷ (60 × 1.0 × ΔT)</code><br>
          • 연속방정식에 의한 관경: <code>D = √[ (4 × Q<sub>w</sub>) ÷ (π × V) ] × 1,000</code> [mm] &nbsp;(단, Q<sub>w</sub> = LPM ÷ 60,000 [m³/s], V = 유속 [m/s])<br>
          • 일반 냉수계통(ΔT=5℃): 1 USRT당 약 10.08 LPM | 지역냉방(ΔT=7℃): 7.20 LPM | 온수난방(ΔT=10℃): 5.04 LPM
        </div>
        <table class="manual-table">
          <thead>
            <tr><th>관경 호칭</th><th>허용 경제 유속</th><th>권장 마찰저항 (R)</th><th>적용 구역</th></tr>
          </thead>
          <tbody>
            <tr><td>25A ~ 40A</td><td>0.6 ~ 1.0 m/s</td><td>15 ~ 35 mmAq/m</td><td>정숙을 요하는 병실/주거 가지관, FCU 접속 분기관</td></tr>
            <tr><td>50A ~ 80A</td><td>1.0 ~ 1.5 m/s</td><td>15 ~ 35 mmAq/m</td><td>층별 수평 주배관, 입상관(Riser)</td></tr>
            <tr><td>100A ~ 200A</td><td>1.5 ~ 2.0 m/s</td><td>15 ~ 30 mmAq/m</td><td>기계실 메인 헤더 연결관, 플랜트 루프관</td></tr>
            <tr><td>250A 이상</td><td>2.0 ~ 2.5 m/s</td><td>10 ~ 25 mmAq/m</td><td>대형 플랜트 주배관 (침식 방지를 위해 2.5 m/s 초과 금지)</td></tr>
          </tbody>
        </table>

        <h5>(5) FCU 응축수 드레인 배관 산정</h5>
        <ul>
          <li><b>응축수 발생 메커니즘:</b> 하절기 고온다습한 공기가 냉수 코일 표면(5~8℃)을 통과하며 노점온도 이하로 냉각될 때 발생합니다. 일반 사무실 기준 <b>1 USRT당 약 1.5 ~ 2.0 L/h</b>(표준 1.8 L/h)를 설계치로 적용합니다.</li>
          <li><b>배관 규격 매칭 (물매 1/100 기준):</b>
            <ul>
              <li>4 RT 이하 (1~2대): <b>25A (1")</b> (단독 지관 20A 가능하나 취합 횡주관은 최소 25A 의무)</li>
              <li>12 RT 이하 (3~6대): <b>32A (1 1/4")</b></li>
              <li>30 RT 이하 (7~15대): <b>40A (1 1/2")</b></li>
              <li>65 RT 이하 (16~35대): <b>50A (2")</b></li>
              <li>140 RT 이하 (36~70대): <b>65A (2 1/2")</b></li>
              <li>260 RT 이하 (71~130대): <b>80A (3")</b> | 260 RT 초과: <b>100A (4")</b></li>
            </ul>
          </li>
          <li><b>시공 주의사항:</b> 드레인 배관의 공기 유입 방지 및 냄새 역류 차단을 위해 FCU 배출구 직후에 <b>최소 50mm 이상의 봉수 깊이를 가진 트랩(Trap)</b>을 반드시 설치해야 합니다.</li>
        </ul>

<h5>(6) 밀폐식 다이어프램 팽창탱크 계산식 (KDS 31 25)</h5>
        <div class="manual-formula-callout">
          <code>V<sub>t</sub> = (V<sub>w</sub> × β) ÷ [ 1 - (P<sub>1</sub> + 1.013) ÷ (P<sub>2</sub> + 1.013) ]</code> [L]<br>
          • V<sub>w</sub>: 계통 총 보유수량 (L) [실측값 미정 시 바닥면적 1.2~1.8 L/㎡ 추정치 적용]<br>
          • β: 수온 팽창계수 (냉수 충수10→정지40℃: 0.008 | 온수 10→80℃: 0.025 | 고온수 10→95℃: 0.035)<br>
          • P<sub>1</sub>: 최저 사용(봉입)압력 (최고위 배관 정수두압 + 0.3~0.5 bar)<br>
          • P<sub>2</sub>: 안전밸브 분출 설정압력 (보일러/배관 최고허용압력 - 0.5 bar)
        </div>
      </div>

      <!-- 3. 공조 및 환기덕트 설계 지침 -->
      <div class="manual-sec">
        <h4>3. 공조 및 환기덕트 설계 지침 (KDS 31 25 20)</h4>
             <h5>(1) 덕트 단면 산출(풍속법 / 등마찰 손실 기준)</h5>
                <div class="manual-formula-callout">
                 • 필요 단면적: <code>A<sub>d</sub> = Q<sub>cmh</sub> ÷ (3,600 × V)</code> [㎡] → 덕트 가로폭: <code>W = (A<sub>d</sub> × 10<sup>6</sup>) ÷ H</code> [mm] <br>
                 • 원형 환산 직경 (Huebscher 공식): <code>D<sub>e</sub> = 1.30 × (W · H)<sup>0.625</sup> ÷ (W + H)<sup>0.25</sup></code> [mm]<br>
                 • 설계 기준 단위 마찰저항: 일반 공조덕트 ΔP = 0.8 ~ 1.0 Pa/m (0.08 ~ 0.10 mmAq/m)
              </div>
        <ul>
          <li><b>종횡비(Aspect Ratio) 제한:</b> 덕트 단면의 가로와 세로 비율($W : H$)은 기류 마찰손실 증가 및 판 진동 소음을 억제하기 위해 <b>최대 1 : 4 이하</b>로 제한하며, <b>이상적 비율은 1 : 1 ~ 1 : 2</b>입니다.</li>
          <li><b>실무 권장 풍속 기준:</b>
            <ul>
              <li>저소음 구역 (주거, 침실, 방송실): <b>3.0 ~ 4.0 m/s</b></li>
              <li>일반 빌딩 분기 가지덕트: <b>4.5 ~ 6.0 m/s</b></li>
              <li>공조기 메인 공급 주덕트: <b>6.5 ~ 8.0 m/s</b></li>
              <li>공장, 대공간, 산업용 배기덕트: <b>9.0 ~ 12.0 m/s</b></li>
            </ul>
          </li>
        </ul>

        <h5>(2) 외기(OA) / 배기(EA) 루버 규격 산출 기준</h5>
        <ul>
          <li><b>우적 침투 방지(Water Ingress Limit):</b> 외기 흡입(OA) 루버는 빗물이 기류에 빨려 들어가는 현상을 방지하기 위해 <b>통과 풍속을 2.0 ~ 2.5 m/s 이하</b>로 엄격히 제한합니다.</li>
          <li><b>배기(EA) 루버:</b> 오염 기류의 신속한 옥외 방출을 위해 <b>3.5 ~ 4.5 m/s</b>의 고속 배출을 적용합니다.</li>
          <li><b>유효 개구율(Free Area Ratio):</b> 알루미늄 가동형/고정형 루버 표준 40~50%, 방충망(Bird Screen) 및 프리필터 부착 시 개구율이 급감하므로 <b>30~35%</b>로 보정하여 개구 단면을 산정해야 합니다.</li>
        </ul>

     <h5>(3) 송풍기 전동기 축동력(kW) 산정식</h5>
        <div class="manual-formula-callout">
          <code>P<sub>m</sub> = [ (Q ÷ 60) × (P<sub>t</sub> ÷ 9.806) × K ] ÷ (102 × 60 × η) ≈ (Q × P<sub>t</sub> × K) ÷ (3,600 × 1,000 × η)</code> [kW]<br>
          • Q: 송풍량 (m³/h, CMH) | P<sub>t</sub>: 송풍기 기외 전정압 (Pa)<br>
          • η: 송풍기 전효율 (시로코 다익팬: 55~65% | 에어포일/익형팬: 70~80% | 소형 축류팬: 45~55%)<br>
          • K: 전동기 전달 여유율 (모터 직결 구동: 1.15 | V-벨트 구동: 1.20)
        </div>
      </div>

      <!-- 4. 위생 급수·급탕 및 오배수·정화조 지침 -->
      <div class="manual-sec">
        <h4>4. 위생 급수·급탕 및 오배수·정화조 설계 지침 [KDS 31 30]</h4>
        <h5>(1) 기구급수부하단위(WSFU) & Hunter 동시사용 유량</h5>
        <p>기구급수부하단위(Water Supply Fixture Unit)는 개별 위생기구의 순간 유량과 사용 빈도를 고려하여 무차원화한 확률적 계수입니다. 연결된 모든 기구의 단위를 단순 합산하지 않고 <b>Roy B. Hunter 다이버시티 곡선</b>에 따라 동시사용 유량(LPM)으로 변환합니다.</p>
        <table class="manual-table">
          <thead>
            <tr><th>위생 기구 종류</th><th>기구 단위 (WSFU)</th><th>순간 접속 유량</th><th>최소 공급 관경</th></tr>
          </thead>
          <tbody>
            <tr><td>세면기 (Lavatory) / 주방 씽크</td><td class="center">1.5 ~ 2.0 FU</td><td class="center">10 ~ 12 LPM</td><td class="center">15A (1/2")</td></tr>
            <tr><td>샤워기 (Shower) / 욕조 (Bathtub)</td><td class="center">2.0 ~ 3.0 FU</td><td class="center">12 ~ 15 LPM</td><td class="center">15A ~ 20A</td></tr>
            <tr><td>대변기 - 플러시밸브 (세척밸브식)</td><td class="center">8.0 ~ 10.0 FU</td><td class="center">90 ~ 120 LPM</td><td class="center">25A (1")</td></tr>
            <tr><td>대변기 - 로탱크 (탱크식)</td><td class="center">3.0 ~ 5.0 FU</td><td class="center">15 ~ 20 LPM</td><td class="center">15A (1/2")</td></tr>
            <tr><td>벽걸이형 소변기 (Urinal)</td><td class="center">3.0 ~ 5.0 FU</td><td class="center">20 ~ 30 LPM</td><td class="center">20A (3/4")</td></tr>
          </tbody>
        </table>
        <ul>
          <li><b>급수관경 유속 제한:</b> 관내 수격작용(Water Hammer)과 배관 마찰 소음을 차단하기 위해 <b>최고 유속을 2.0 m/s 이하</b>(권장: 지관 0.8~1.2 m/s, 주관 1.2~1.8 m/s)로 유지합니다.</li>
          <li><b>물탱크 유효용량 산출식:</b> $V = N(\text{인원}) \times q(\text{1인1일급수량}) \times d(\text{저수일수})$<br>
          (사무소 100~120 L/인·일, 호텔 350 L/인·일, 아파트 250 L/인·일 기준. 저수일수는 <b>0.5일분(12시간)</b>이 표준이며 고가수조 방식은 1일 사용량의 15%를 가산합니다.)</li>
        </ul>

        <h5>(2) 배수부하단위(DFU) 및 오배수관 법정 최소 관경</h5>
        <div class="manual-formula-callout">
          • 오수(Soil): 대변기(6 DFU), 소변기(3 DFU) | 잡배수(Waste): 세면기(2 DFU), 욕조/샤워(3 DFU), 청소싱크(3 DFU)<br>
          • 배관 표준 구배: 75A 이하: 1/50 | 100A ~ 150A: 1/100 | 200A 이상: 1/200
        </div>
        <table class="manual-table">
          <thead>
            <tr><th>배관 계통 구분</th><th>연결 위생 기구</th><th>법정/기술 의무 최소 관경</th><th>사유 및 시공 지침</th></tr>
          </thead>
          <tbody>
            <tr>
              <td><b>오수 횡주관 / 입상관</b></td>
              <td>대변기, 소변기</td>
              <td><b style="color:#ef4444;">최소 100A (4") 이상</b></td>
              <td>대변기 접속 시 분뇨 및 물티슈에 의한 막힘 절대 방지 (법정 강행 규정)</td>
            </tr>
            <tr>
              <td><b>잡배수관</b></td>
              <td>세면기, 샤워기, 욕조</td>
              <td>최소 40A ~ 50A 이상</td>
              <td>U트랩 설치 및 배수관 내 자정유속(0.6 m/s 이상) 확보 구배 준수</td>
            </tr>
            <tr>
              <td><b>청소용 싱크(Service Sink)</b></td>
              <td>걸레 세척 싱크대</td>
              <td><b style="color:#ef4444;">최소 75A (3") 이상</b></td>
              <td>대걸레 섬유 찌꺼기, 모래, 토사 침적에 의한 관경 축소 및 관로 폐쇄 방지</td>
            </tr>
            <tr>
              <td><b>우수 입상관 (Rain Pipe)</b></td>
              <td>지붕 루프드레인</td>
              <td>최소 75A ~ 100A 이상</td>
              <td>루프드레인은 지붕면적 200㎡당 최소 1개소 이상 (최소 2개소 분산 배치)</td>
            </tr>
          </tbody>
        </table>

    <h5>(3) 정화조 및 오수처리시설 인원산정 [환경부 고시 제2025-165호]</h5>
        <div class="manual-formula-callout">
          • 정화조 인원산정식 (비주거): <code>N = 계수 × A(연면적, ㎡)</code> [인용]<br>
          &nbsp;&nbsp;- 일반사무소/소매점: 0.075×A | 공공청사: 0.150×A | 일반음식점: 0.175×A<br>
          &nbsp;&nbsp;- 숙박시설(취사없음): 0.080×A | 공장: 0.125×A | 중·고·대(주간): 0.067×A (초등 0.050×A)<br>
          • 1일 예상 오수발생량 (Q<sub>d</sub>): 주거시설은 <code>N × 200 L/인·일</code>, 비주거 건축물은 <code>연면적 A × 용도별 원단위(L/㎡·일)</code> 적용<br>
          &nbsp;&nbsp;(사무소·공공청사·소매점 15, 음식점 60, 숙박 20, 학교 8, 공장 5 L/㎡·일)
        </div>
      </div>

      <!-- 5. 도시가스 설비 설계 지침 -->
      <div class="manual-sec">
        <h4>5. 도시가스 설비 설계 지침 [KGS Code FU551 / Pole 공식]</h4>
        <h5>(1) 저압 도시가스 유량 및 배관경 산출 (Pole Formula)</h5>
        <div class="manual-formula-callout">
          <code>Q = 0.00222 × √[ (D<sup>5</sup> × H) ÷ (S × L) ]</code> [m³/h]<br>
          <code>∴ D = [ (Q<sup>2</sup> × S × L) ÷ (0.00222<sup>2</sup> × H) ]<sup>0.2</sup></code> [mm]<br>
          • Q: 가스 유량 (m³/h = 소비열량 Mcal/h ÷ 10.5 Mcal/m³)<br>
          • D: 배관 내경 (mm) | H: 설계 허용 압력손실 (표준: 10~25 mmAq ≈ 100~250 Pa)<br>
          • S: 가스 비중 (도시가스 LNG 비중 S = 0.65 | LPG 비중 S = 1.55)<br>
          • L: 배관 상당길이 (직관길이 + 곡관/밸브 등가길이, 통상 직관 × 1.2~1.5)
        </div>
        <ul>
          <li><b>입상관 고저차에 의한 압력보정:</b> LNG는 공기보다 가벼우므로(비중 0.65) 수직 상승할 때 압력이 자연 상승합니다. <code>ΔH = 1.293 × (1 - S) × h ≈ 0.45 × h</code> [mmAq] 만큼 상승하므로 초고층 건물 설계 시 감압밸브 배치를 검토합니다.</li>
        </ul>

        <h5>(2) 가스계량기(Gas Meter) 정격 등급 매칭표</h5>
        <table class="manual-table">
          <thead>
            <tr><th>계량기 등급</th><th>최대 유량 ($Q_{\max}$)</th><th>최대 허용 소비열량</th><th>대표적 적용 연소기기</th></tr>
          </thead>
          <tbody>
            <tr><td><b>G1.6</b></td><td class="center">2.5 ㎥/h</td><td class="center">약 26,000 kcal/h</td><td>원룸, 오피스텔 개별 2구 가스레인지</td></tr>
            <tr><td><b>G2.5</b></td><td class="center">4.0 ㎥/h</td><td class="center">약 42,000 kcal/h</td><td>소형 개별보일러 (20,000 kcal/h) + 취사 가스레인지</td></tr>
            <tr><td><b>G4</b></td><td class="center">6.0 ㎥/h</td><td class="center">약 63,000 kcal/h</td><td>일반 아파트/단독주택 표준 보일러(30,000 kcal/h) 계통</td></tr>
            <tr><td><b>G6</b></td><td class="center">10.0 ㎥/h</td><td class="center">약 105,000 kcal/h</td><td>중형 근린생활시설, 대형 가스온수기, 소형 음식점</td></tr>
            <tr><td><b>G10 ~ G25</b></td><td class="center">16 ~ 40 ㎥/h</td><td class="center">168,000 ~ 420,000 kcal/h</td><td>대형 일반음식점 주방, 상업용 영업 보일러실</td></tr>
            <tr><td><b>G40 이상</b></td><td class="center">65 ㎥/h 초과</td><td class="center">680,000 kcal/h 초과</td><td>중앙난방 보일러실, 산업용 플랜트, 터빈/로터리 미터 적용</td></tr>
          </tbody>
        </table>
      </div>

      <!-- 6. 소방방재설비 화재안전성능기준 -->
      <div class="manual-sec">
        <h4>6. 소방방재설비 화재안전성능기준 [소방시설법 / NFPC 101~502]</h4>
        <h5>(1) 법정 소방 수원(유효저수량) 산정식 [NFPC 102/103/604]</h5>
        <div class="manual-formula-callout">
          • 옥내소화전 수원: <code>V = N × 2.6 ㎥ × T<sub>m</sub></code> (N: 최다 설치층 방수구수 — 29층 이하 최대 <b>2개</b>, 30층 이상 고층건축물 최대 <b>5개</b>)<br>
          • 스프링클러 수원: <code>V = N × 1.6 ㎥ × T<sub>m</sub></code> (N: 법정 기준 헤드수, 방수량 80 L/min × 20 min = 1.6 ㎥)<br>
          • 층수별 시간 배수(T<sub>m</sub>): 일반 건물(29층 이하) <b>1.0</b> (20분) | 고층(30~49층) <b>2.0</b> (40분) | 초고층(50층 이상) <b>3.0</b> (60분)<br>
          ※ 유효저수량 외 옥상수조(유효수량의 1/3 이상) 별도 설치 조건(NFPC 102·103·604) 확인 필요
        </div>
        <table class="manual-table">
          <thead>
            <tr><th>건축물 구분</th><th>SP 기준 개수 ($N$)</th><th>법정 기준 조항</th></tr>
          </thead>
          <tbody>
            <tr><td>공동주택 (아파트)</td><td class="center"><b>10개</b></td><td>NFPC 103 (단, 지하주차장은 30개 적용)</td></tr>
            <tr><td>판매시설, 복합건축물, 운수시설</td><td class="center"><b>30개</b></td><td>가연물 다량 적재 및 대형 화재 위험</td></tr>
            <tr><td>공장, 창고 (특수가연물 저장)</td><td class="center"><b>30개</b></td><td>랙크식 창고 포함</td></tr>
            <tr><td>지하가, 지하역사, 11층 이상 고층</td><td class="center"><b>30개</b></td><td>소방대 진입 곤란 고층/지하 구역</td></tr>
            <tr><td>그 밖의 건축물 (근생, 업무, 숙박 10층 이하)</td><td class="center"><b>20개</b></td><td>헤드 설치 높이 8m 미만 일반 대상</td></tr>
          </tbody>
        </table>

<h5>(2) 소방펌프 전동기 동력 및 전양정 산출 [NFPC 102/103]</h5>
        <div class="manual-formula-callout">
          <code>P<sub>m</sub> = (Q × H × 0.163 × K) ÷ (1,000 × η)</code> [kW]<br>
          • 토출량 Q: 소화전 130 LPM × N (29층 이하 최대 2, 30층 이상 최대 5) | 스프링클러 80 LPM × N (겸용 시 합산)<br>
          • 전양정 <code>H = h<sub>1</sub>(수직낙차) + h<sub>2</sub>(배관마찰, 실양정의 25%) + h<sub>3</sub>(노즐/헤드압 + 호스손실)</code><br>
          &nbsp;&nbsp;(h<sub>3</sub>: 옥내소화전 노즐압 17m + 소방호스 마찰손실 약 6m = <b>23m</b> | 스프링클러 최원단 헤드압 <b>10m</b>)<br>
          • 전달계수 K: 전동기 구동 <b>1.15</b> (또는 1.10) | 펌프 효율 η: 표준 소방원심펌프 <b>65% (0.65)</b>
        </div>

        <h5>(3) 소방 배관경 규정 (규약배관 vs 수리계산)</h5>
        <ul>
          <li><b>스프링클러 배관 (NFPC 103 별표 1 규약배관방식):</b>
            <ul>
              <li>헤드 2개 이하: <b>25A (1")</b> | 3개 이하: <b>32A (1 1/4")</b> | 5개 이하: <b>40A (1 1/2")</b></li>
              <li>10개 이하: <b>50A (2")</b> | 30개 이하: <b>65A (2 1/2")</b> | 60개 이하: <b>80A (3")</b></li>
              <li>100개 이하: <b>100A (4")</b> | 160개 이하: <b>125A (5")</b> | 160개 초과: <b>150A (6")</b></li>
              <li>교차배관 구경은 최소 40A 이상으로 청소구를 설치하며 가지배관 1개 관로당 헤드는 8개 이하로 제한합니다.</li>
            </ul>
          </li>
          <li><b>옥내소화전 배관 (NFPC 102):</b> 수직 주배관 구경은 <b>최소 50A 이상</b>, 방수구 연결 가지관은 <b>40A 이상</b> (유속 4.0 m/s 이하).</li>
          <li><b>연결송수관 배관 (NFPC 502 제4조):</b> 주배관 구경은 <b>최소 100A(4") 이상 법정 의무</b> 준수 (방수구 6개 이상 시 125A 권장).</li>
        </ul>

        <h5>(4) 제연설비 송풍기 풍량 및 동력 [NFPC 501 / 501A]</h5>
        <ul>
          <li><b>거실제연 배연기 (NFPC 501):</b>
            <ul>
              <li>제연구역 바닥면적 400㎡ 이하: <b>최저 27,000 CMH 의무</b> (바닥 1㎡당 1 CMM 환산)</li>
              <li>제연구역 바닥면적 400㎡ 초과: <b>최저 40,000 CMH 이상</b></li>
            </ul>
          </li>
          <li><b>부속실 단독 제연 급기송풍기 (NFPC 501A):</b>
            <ul>
              <li>풍량: $Q = Q_{\text{누설}}(틈새누설량) + Q_{\text{보충}}(방연풍속 유지풍량)$</li>
              <li>출입문 개방 시 문 통과 방연풍속: 복도 면할 시 <b>0.7 m/s 이상</b> (출입문 면적 약 $1.89\,\text{㎡} \to$ 문 1개당 약 $4,760\,\text{CMH}$ 보충)</li>
            </ul>
          </li>
          <li><b>송풍기 정압:</b> 거실제연 덕트 관로 표준 400~500 Pa, 부속실 제연 수직 입상덕트 450~650 Pa 적용.</li>
        </ul>

        <h5>(5) 소화기구 능력단위 산출 및 부속용도 설치 기준 [NFPC 101]</h5>
        <ul>
          <li><b>용도별 기준 면적:</b> 위락시설(30㎡/단위), 집회·공연·숙박·의료(50㎡/단위), 근생·판매·업무·공장(100㎡/단위), 기타(200㎡/단위).<br>
          (주요구조부가 내화구조이고 불연재 마감인 건축물은 기준면적을 <b>2배로 완화</b>하여 적용합니다.)</li>
          <li><b>부속용도별 필수 가산 기준:</b>
            <ul>
              <li>음식점 주방: 배기 후드 화재 진압용 <b>K급 소화기 1개 이상 의무</b> 배치.</li>
              <li>보일러실 / 건조실: 바닥면적 25㎡마다 능력단위 1단위 이상 추가 + <b>자동확산소화기 천장 의무 설치</b> (10㎡ 이하 1개, 10㎡ 초과 2개).</li>
              <li>전기실 / 변전실 / 발전기실: 바닥면적 50㎡마다 C급 적응 소화기 1개 이상 추가 + <b>분전반 내부 가스/에어로졸 소공간 자동소화용구</b> 설치.</li>
            </ul>
          </li>
        </ul>
      </div>

      <!-- 7. 엔지니어링 실무 고지 및 기술 한계 안내 -->
      <div class="manual-sec">
        <h4>7. 엔지니어링 실무 고지 및 기술 한계 안내 (Engineering Notice)</h4>
        <p>본 엔지니어링 도구의 산출 결과는 <b>대한설비공학회(SAREK) 실무 핸드북</b>, 대한민국 <b>국가건설기준(KDS)</b>, 소방청 <b>화재안전성능기준(NFPC)</b> 및 <b>KGS Code</b>에 근거한 <b>기술적 권장 사양</b>입니다.<br><br>
        최종 건축 인허가 도면 작성 및 실시설계 납품 시에는 실제 현장 밸브·엘보 배관 실측 경로에 따른 Darcy-Weisbach / Hazen-Williams 정밀 수력 마찰계산과 관할 소방관서·한국가스안전공사·지역 도시가스 공급사업자의 고유 기술 심의 지침을 상호 대조 확인하시기 바랍니다.</p>
      </div>
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeManual()">지침서 확인 완료 (닫기)</button>
  </div>
</div>

<!-- ⚙️ 모달: 환경설정 모달 -->
<div id="settingsModal" class="modal-backdrop" onclick="closeSettings(event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>⚙️ 화면 환경설정</h3>
      <button type="button" class="modal-close-btn" onclick="closeSettings()">&times;</button>
    </div>
    <div style="margin-bottom: 14px;">
      <label style="font-size: 13px; font-weight: 800; display: block; margin-bottom: 8px;">🎨 화면 테마</label>
      <div class="theme-grid">
        <button type="button" class="theme-choice-btn" id="theme_light" onclick="setTheme('light')">☀️ 라이트</button>
        <button type="button" class="theme-choice-btn" id="theme_dark" onclick="setTheme('dark')">🌙 다크 모드</button>
        <button type="button" class="theme-choice-btn" id="theme_warm" onclick="setTheme('warm')">☕ 눈편한 세피아</button>
        <button type="button" class="theme-choice-btn" id="theme_blue" onclick="setTheme('blue')">🌊 블루그레이</button>
      </div>
    </div>
    <div>
      <label style="font-size: 13px; font-weight: 800; display: block; margin-bottom: 8px;">🔍 글자 크기</label>
      <div class="font-grid">
        <button type="button" class="font-choice-btn" id="font_sm" onclick="setFontSize('sm')">작게</button>
        <button type="button" class="font-choice-btn" id="font_md" onclick="setFontSize('md')">보통 (기본)</button>
        <button type="button" class="font-choice-btn" id="font_lg" onclick="setFontSize('lg')">크게</button>
        <button type="button" class="font-choice-btn" id="font_xl" onclick="setFontSize('xl')">아주크게</button>
      </div>
    </div>

<button type="button" class="manual-confirm-btn" onclick="closeSettings()">확인 및 적용</button>
  </div>
</div>

<!-- 🛡️ 모달: 저작권 및 이용 제한 안내 -->
<div id="copyrightModal" class="modal-backdrop" onclick="closeModal('copyrightModal', event)">
  <div class="modal-content" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3 style="display: flex; align-items: center; gap: 8px; flex-wrap: wrap;">
        <span>🛡️ 저작권 및 이용 제한 안내</span>
        <span class="copyright-badge">ALL RIGHTS RESERVED</span>
      </h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('copyrightModal')">&times;</button>
    </div>
    <div class="copyright-modal-box">
      <div>
        본 프로그램(<strong>MEP Quant Desktop</strong>)의 소스 코드, 공학 계산 알고리즘, UI 디자인 및 모든 산출 체계는 저작권법의 보호를 받습니다.<br><br>
        <span class="copyright-warn">⚠️ 저작권자의 사전 서면 허가 없이 본 소프트웨어 및 코드의 무단 복제, 수정(개작), 재배포, 상업적 이용 및 역설계를 엄격히 금지합니다.</span>
      </div>
      <div class="copyright-en">
        <strong>COPYRIGHT &amp; PROHIBITION NOTICE</strong><br>
        This software (<strong>MEP Quant Desktop</strong>), including its source code, engineering algorithms, UI design, and documentation, is protected by copyright laws and international treaties.<br><br>
        <span class="copyright-warn">Unauthorized copying, reproduction, modification, reverse engineering, or redistribution in whole or in part without prior written permission is strictly prohibited.</span>
      </div>
    </div>
    <div style="margin-top: 10px; font-size: calc(11.5px * var(--font-scale)); color: var(--text-sub); text-align: right; font-weight: 700;">
      © 2026 MEP Quant Desktop. All Rights Reserved.
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('copyrightModal')">확인 (닫기)</button>
  </div>
</div>

<!-- 📥 모달: 웹 버전 결과값 저장 안내 모달 -->
<div id="webSaveNoticeModal" class="modal-backdrop" onclick="closeModal('webSaveNoticeModal', event)">
  <div class="modal-content" style="max-width: 520px;" onclick="event.stopPropagation()">
    <div class="modal-header">
      <h3>📥 결과값 저장 안내</h3>
      <button type="button" class="modal-close-btn" onclick="closeModal('webSaveNoticeModal')">&times;</button>
    </div>
    <div style="background: var(--bg-sub); border-left: 4px solid var(--primary); border-radius: 8px; padding: 16px 18px; font-size: calc(13px * var(--font-scale)); line-height: 1.65; color: var(--text-main);">
      웹 버전에서는 결과값이 저장되지 않습니다.<br>
      구매하신 PC버전 또는 모바일 앱을 이용하시기 바랍니다
    </div>
    <button type="button" class="manual-confirm-btn" onclick="closeModal('webSaveNoticeModal')">확인</button>
  </div>
</div>

<!-- 🔢 모달: 통합 와이드 공학계산기 & 설비 전용 단위환산기 -->
<div id="calcModal" class="modal-backdrop" onclick="closeCalcModal(event)">
  <div class="calc-modal-content" onclick="event.stopPropagation()">
    <!-- 윈도우 헤더 타이틀 바 -->
    <div class="calc-window-header">
      <span class="calc-window-title">
        <span>🔢 MEP 공학용 계산기 & 설비 전용 단위환산기 (Engineering Converter)</span>
      </span>
      <button type="button" class="modal-close-btn" style="font-size: 20px; line-height: 1;" onclick="closeCalcModal()">&times;</button>
    </div>

    <!-- 좌우 통합 와이드 2열 레이아웃 -->
    <div class="calc-wide-layout">
      <!-- [좌측] 윈도우 공학용 계산기 -->
      <div class="calc-pane-sci">
        <div class="calc-screen">
          <div class="calc-top-bar">
            <button type="button" id="degRadBtn" class="calc-mode-indicator" onclick="toggleAngleMode()">DEG</button>
            <div class="calc-history" id="calcHistory"></div>
          </div>
          <div class="calc-main-val" id="calcDisplay">0</div>
        </div>

        <div class="calc-grid-sci">
          <button type="button" class="calc-key fn" onclick="calcSciFn('sin')">sin</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('cos')">cos</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('tan')">tan</button>
          <button type="button" class="calc-key fn" onclick="calcInput('(')">(</button>
          <button type="button" class="calc-key fn" onclick="calcInput(')')">)</button>

          <button type="button" class="calc-key fn" onclick="calcSciFn('sqrt')">√</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('sq')">x²</button>
          <button type="button" class="calc-key fn" onclick="calcInput('^')">xʸ</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('pi')">π</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('e')">e</button>

          <button type="button" class="calc-key fn" onclick="calcSciFn('log')">log</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('ln')">ln</button>
          <button type="button" class="calc-key clear" onclick="calcInput('C')">C</button>
          <button type="button" class="calc-key op" onclick="calcInput('DEL')">⌫</button>
          <button type="button" class="calc-key op" onclick="calcInput('/')">÷</button>

          <button type="button" class="calc-key" onclick="calcInput('7')">7</button>
          <button type="button" class="calc-key" onclick="calcInput('8')">8</button>
          <button type="button" class="calc-key" onclick="calcInput('9')">9</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('inv')">1/x</button>
          <button type="button" class="calc-key op" onclick="calcInput('*')">×</button>

          <button type="button" class="calc-key" onclick="calcInput('4')">4</button>
          <button type="button" class="calc-key" onclick="calcInput('5')">5</button>
          <button type="button" class="calc-key" onclick="calcInput('6')">6</button>
          <button type="button" class="calc-key fn" onclick="calcSciFn('neg')">±</button>
          <button type="button" class="calc-key op" onclick="calcInput('-')">-</button>

          <button type="button" class="calc-key" onclick="calcInput('1')">1</button>
          <button type="button" class="calc-key" onclick="calcInput('2')">2</button>
          <button type="button" class="calc-key" onclick="calcInput('3')">3</button>
          <button type="button" class="calc-key fn" onclick="calcInput('%')">%</button>
          <button type="button" class="calc-key op" onclick="calcInput('+')">+</button>

          <button type="button" class="calc-key" onclick="calcInput('0')">0</button>
          <button type="button" class="calc-key" onclick="calcInput('00')">00</button>
          <button type="button" class="calc-key" onclick="calcInput('.')">.</button>
          <button type="button" class="calc-key equal" style="grid-column: span 2;" onclick="calcInput('=')">=</button>
        </div>

        <button type="button" class="calc-key op" style="margin-top: 4px; padding: 7px; font-size: 11.5px;" onclick="sendCalcToConverter()">
          계산값을 단위환산기 기준값으로 보내기 ➔
        </button>
      </div>

      <!-- [우측] MEP 설비 전문 다항목 단위환산기 -->
      <div class="calc-pane-unit">
        <!-- 9대 설비 카테고리 탭 버튼 -->
        <div class="mep-unit-tabs">
          <button type="button" class="mep-unit-tab-btn active" onclick="switchMepUnitCategory('pressure', this)">압력 (Pressure)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('flow', this)">유량 (Flow Rate)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('heat', this)">열량/부하 (Heat)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('power', this)">동력 (Power)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('velocity', this)">유속/풍속 (Vel)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('temp', this)">온도 (Temp)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('length', this)">길이/구경 (Len)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('area', this)">면적 (Area)</button>
          <button type="button" class="mep-unit-tab-btn" onclick="switchMepUnitCategory('volume', this)">체적 (Vol)</button>
        </div>

        <!-- 기준값 입력 및 단위 선택부 -->
        <div class="mep-converter-body">
          <div class="mep-row-input">
            <input type="number" id="mep_input_val" value="1" step="any" oninput="runMepConvert()">
            <select id="mep_input_unit" onchange="runMepConvert()"></select>
          </div>

          <!-- 실시간 전 단위 동시 환산 출력 그리드 -->
          <div class="mep-output-list" id="mep_output_container"></div>

          <!-- 실무 퀵 참조 칩 -->
          <div class="mep-quick-grid">
            <div class="mep-quick-chip">1 USRT = <strong>3,024</strong> kcal/h</div>
            <div class="mep-quick-chip">1 bar = <strong>10,197</strong> mmAq</div>
            <div class="mep-quick-chip">1 kW = <strong>860</strong> kcal/h</div>
            <div class="mep-quick-chip">1 CMH = <strong>0.5886</strong> CFM</div>
            <div class="mep-quick-chip">1 LPM = <strong>0.06</strong> CMH</div>
            <div class="mep-quick-chip">1 BHP = <strong>15.65</strong> kg/h</div>
          </div>
        </div>
      </div>
    </div>
  </div>
</div>
<script>
// ----------------------------------------------------
// 🚀 인트로 실무 고지 닫기 제어 함수
// ----------------------------------------------------
function closeIntroNotice() {
  const introEl = document.getElementById('introNoticeOverlay');
  if (introEl) {
    introEl.remove();
  }
}

// ----------------------------------------------------
// 🌐 범용 모달 팝업 열기/닫기 제어 함수 (전 항목 신규 모달 지원)
// ----------------------------------------------------
function openModal(modalId) {
  const el = document.getElementById(modalId);
  if (el) el.classList.add('open');
}

function closeModal(modalId, e) {
  if (!e || e.target.id === modalId) {
    const el = document.getElementById(modalId);
    if (el) el.classList.remove('open');
  }
}

// ----------------------------------------------------
// 🔍 각 패널 세부 항목 모드 가이드 바로가기 함수
// ----------------------------------------------------
function openHvacModeGuide() {
  const m = document.getElementById('hvac_calc_mode')?.value || 'equip';
  const map = {
    equip: 'guide_hvac_equip_modal',
    fcu: 'guide_fcu_modal',
    water: 'guide_hvac_water_modal',
    fcu_drain: 'guide_fcu_drain_modal',
    pump: 'guide_hvac_pump_modal',
    steam: 'guide_hvac_steam_modal',
    exp_tank: 'guide_hvac_exp_modal'
  };
  openModal(map[m] || 'guide_hvac_equip_modal');
}

function openDuctModeGuide() {
  const m = document.getElementById('duct_calc_mode')?.value || 'room';
  const map = {
    room: 'guide_duct_room_modal',
    direct: 'guide_duct_size_modal',
    fan: 'guide_duct_fan_modal',
    louver: 'guide_duct_louver_modal'
  };
  openModal(map[m] || 'guide_duct_room_modal');
}

function openSanModeGuide() {
  const m = document.getElementById('san_calc_mode')?.value || 'pipe';
  const map = {
    pipe: 'guide_san_pipe_modal',
    tank: 'guide_san_tank_modal',
    pump: 'guide_san_pump_modal',
    heater: 'guide_san_heater_modal',
    drain_soil: 'guide_drain_soil_modal',
    drain_waste: 'guide_drain_waste_modal',
    drain_rain: 'guide_drain_rain_modal',
    drain_septic: 'guide_drain_septic_modal'
  };
  openModal(map[m] || 'guide_san_pipe_modal');
}

function openGasModeGuide() {
  const m = document.getElementById('gas_calc_mode')?.value || 'pipe';
  const map = {
    pipe: 'guide_gas_pipe_modal',
    meter: 'guide_gas_meter_modal'
  };
  openModal(map[m] || 'guide_gas_pipe_modal');
}

function openFireModeGuide() {
  const m = document.getElementById('f_mode')?.value || 'bld';
  const map = {
    bld: 'guide_fire_bld_modal',
    pipe: 'guide_fire_pipe_modal',
    ext: 'guide_fire_ext_modal',
    water_source: 'guide_fire_water_modal',
    pump: 'guide_fire_pump_modal',
    smoke_fan: 'guide_fire_smoke_modal'
  };
  openModal(map[m] || 'guide_fire_bld_modal');
}

// ----------------------------------------------------
// 🌐 전역 상태 및 탭 정의
// ----------------------------------------------------
let currentTab = 'hvac';
let isManualTotalArea = false;
const tabKeys = ['hvac', 'duct', 'water', 'gas', 'fire'];

let floorDataList = [
  { id: 1, startFloor: 1, endFloor: 1, area: 0 }
];

// 🌀 FCU 표준 공학 규격 데이터베이스 (범용 사양)
const fcuCatalog = [
  { cfm: 300,  model: "300 CFM 표준형", coolKw: 3.4,  coolKcal: 2920,  heatKw: 4.8,  heatKcal: 4130,  cmh: 510,  pipe: "20A (3/4\")", drain: "20A", lpm: 9.8 },
  { cfm: 400,  model: "400 CFM 표준형", coolKw: 4.6,  coolKcal: 3950,  heatKw: 6.4,  heatKcal: 5500,  cmh: 680,  pipe: "20A (3/4\")", drain: "25A", lpm: 13.2 },
  { cfm: 600,  model: "600 CFM 표준형", coolKw: 6.8,  coolKcal: 5850,  heatKw: 9.6,  heatKcal: 8250,  cmh: 1020, pipe: "20A (3/4\")", drain: "25A", lpm: 19.5 },
  { cfm: 800,  model: "800 CFM 표준형", coolKw: 9.1,  coolKcal: 7820,  heatKw: 12.8, heatKcal: 11000, cmh: 1360, pipe: "25A (1\")",   drain: "25A", lpm: 26.1 },
  { cfm: 1000, model: "1000 CFM 표준형", coolKw: 11.4, coolKcal: 9800,  heatKw: 15.9, heatKcal: 13670, cmh: 1700, pipe: "25A (1\")",   drain: "25A", lpm: 32.7 },
  { cfm: 1200, model: "1200 CFM 표준형", coolKw: 13.6, coolKcal: 11700, heatKw: 19.1, heatKcal: 16420, cmh: 2040, pipe: "25A (1\")",   drain: "25A", lpm: 39.0 },
  { cfm: 1400, model: "1400 CFM 표준형", coolKw: 15.8, coolKcal: 13580, heatKw: 22.1, heatKcal: 19000, cmh: 2380, pipe: "32A (1 1/4\")", drain: "25A", lpm: 45.3 }
];

// 🔥 대한설비공학회 (SAREK) 핸드북 및 설계 가이드 값 기준 15대 건물 주용도·공간별 데이터베이스
const eqPeakLoadMap = {
  // 1. 업무시설
  office_gen:   { coolW: 291, coolKcal: 250, heatKcal: 150, steamKg: 0.25, areaPer: 9.5,  name: "일반 사무소 (오피스)" },
  office_pub:   { coolW: 233, coolKcal: 200, heatKcal: 140, steamKg: 0.22, areaPer: 12.5, name: "관공서 / 공공업무" },
  // 2. 교육연구시설
  edu_univ:     { coolW: 209, coolKcal: 180, heatKcal: 150, steamKg: 0.25, areaPer: 15.0, name: "대학교 / 대학원" },
  edu_school:   { coolW: 221, coolKcal: 190, heatKcal: 160, steamKg: 0.25, areaPer: 7.5,  name: "초·중·고등학교" },
  edu_lib:      { coolW: 233, coolKcal: 200, heatKcal: 150, steamKg: 0.25, areaPer: 6.5,  name: "도서관 / 열람실" },
  // 3. 숙박시설
  hotel_gen:    { coolW: 209, coolKcal: 180, heatKcal: 200, steamKg: 0.50, areaPer: 12.5, name: "호텔 / 여관 / 모텔" },
  hotel_dorm:   { coolW: 174, coolKcal: 150, heatKcal: 170, steamKg: 0.30, areaPer: 10.0, name: "기숙사" },
  // 4. 판매/영업시설
  retail_dept:  { coolW: 407, coolKcal: 350, heatKcal: 180, steamKg: 0.35, areaPer: 4.5,  name: "백화점 / 대형마트" },
  retail_shop:  { coolW: 349, coolKcal: 300, heatKcal: 160, steamKg: 0.25, areaPer: 6.5,  name: "일반 상점 / 매장" },
  // 5. 문화/집회 및 기타
  culture_hall: { coolW: 523, coolKcal: 450, heatKcal: 200, steamKg: 0.60, areaPer: 1.0,  name: "공연장 / 영화관 / 교회" },
  hospital_gen: { coolW: 291, coolKcal: 250, heatKcal: 280, steamKg: 0.70, areaPer: 7.5,  name: "종합병원 / 진료소" },
  comm_gen:     { coolW: 302, coolKcal: 260, heatKcal: 160, steamKg: 0.25, areaPer: 6.5,  name: "근린생활시설 (상가/학원)" },
  apt_gen:      { coolW: 151, coolKcal: 130, heatKcal: 160, steamKg: 0.00, areaPer: 30.0, name: "공동주택 (아파트)" },
  elder_gen:    { coolW: 209, coolKcal: 180, heatKcal: 220, steamKg: 0.40, areaPer: 8.0,  name: "노유자시설 (어린이집/요양원)" },
  factory_gen:  { coolW: 233, coolKcal: 200, heatKcal: 140, steamKg: 0.50, areaPer: 20.0, name: "공장 / 물류창고시설" }
};

const septicRateMap = {
  office:     { rate: 0.075, sewageLPerM2: 15, desc: "일반 사무소 (15 L/㎡·일)" },
  pub:        { rate: 0.150, sewageLPerM2: 15, desc: "공공청사 (15 L/㎡·일)" },
  comm:       { rate: 0.075, sewageLPerM2: 15, desc: "소매점/근린생활 (15 L/㎡·일)" },
  edu:        { rate: 0.067, sewageLPerM2: 8,  desc: "고교/대학교 주간 (8 L/㎡·일)" },
  hotel:      { rate: 0.080, sewageLPerM2: 20, desc: "숙박시설 취사없음 (20 L/㎡·일)" },
  restaurant: { rate: 0.175, sewageLPerM2: 60, desc: "일반음식점 (60 L/㎡·일)" },
  apt:        { rate: 0.035, sewageLPerM2: 0,  isResidential: true, desc: "공동주택 추정 (200 L/인·일)" },
  factory:    { rate: 0.125, sewageLPerM2: 5,  desc: "일반 공장 (5 L/㎡·일)" }
};

function formatNum(num) {
  if (typeof num === 'string') num = num.replace(/,/g, '').trim();
  if (num === null || num === undefined || isNaN(num) || num === "" || !isFinite(Number(num))) return "0";
  return Math.round(Number(num)).toLocaleString();
}

function formatDec(num, digits = 1) {
  if (typeof num === 'string') num = num.replace(/,/g, '').trim();
  if (num === null || num === undefined || isNaN(num) || num === "" || !isFinite(Number(num))) return "0";
  const factor = Math.pow(10, digits);
  const rounded = Math.round(Number(num) * factor) / factor;
  const clean = rounded === 0 ? 0 : rounded;
  return clean.toLocaleString(undefined, { maximumFractionDigits: digits });
}

// 콤마(,)가 포함된 문자열도 정상 숫자로 연산되도록 오버라이드
const _origParseFloat = window.parseFloat;
const _origParseInt = window.parseInt;
window.parseFloat = function(val) {
  if (typeof val === 'string') val = val.replace(/,/g, '');
  return _origParseFloat(val);
};
window.parseInt = function(val, radix) {
  if (typeof val === 'string') val = val.replace(/,/g, '');
  return _origParseInt(val, radix);
};

// 입력창 타이핑 시 천단위 콤마 자동 서식 함수
function formatInputWithComma(input) {
  if (!input || input.tagName !== 'INPUT') return;
  const cursor = input.selectionStart;
  const oldVal = input.value;
  const raw = oldVal.replace(/,/g, '').trim();
  if (raw === '' || isNaN(raw)) return;

  const parts = raw.split('.');
  parts[0] = parts[0].replace(/\B(?=(\d{3})+(?!\d))/g, ',');
  const newVal = parts.join('.');

  if (oldVal !== newVal) {
    const diff = newVal.length - oldVal.length;
    input.value = newVal;
    if (cursor !== null) {
      input.setSelectionRange(cursor + diff, cursor + diff);
    }
  }
}

// ----------------------------------------------------
// 🏢 대상물 기본 정보 & 층별 면적 관리
// ----------------------------------------------------
let isBldFolded = false;

function toggleBldCard() {
  isBldFolded = !isBldFolded;
  const bodyEl = document.getElementById('mainBldBody');
  const btnEl = document.getElementById('bldToggleBtn');
  const titleEl = document.getElementById('bldHeaderTitle');
  if (isBldFolded) {
    bodyEl.style.display = 'none';
    btnEl.textContent = '펼치기 ▼';
    titleEl.textContent = '🏢 대상물 기본 건축 정보 (클릭하여 펼치기)';
  } else {
    bodyEl.style.display = 'block';
    btnEl.textContent = '접기 ▲';
    titleEl.textContent = '🏢 대상물 기본 건축 정보 (Building Master Specs)';
  }
}

function makeFloorOptions(selectedVal) {
  let opts = '<optgroup label="지하층">';
  for (let f = 10; f >= 1; f--) {
    opts += `<option value="${-f}" ${selectedVal == -f ? 'selected' : ''}>지하 ${f}F</option>`;
  }
  opts += '</optgroup><optgroup label="지상층">';
  for (let f = 1; f <= 50; f++) {
    opts += `<option value="${f}" ${selectedVal == f ? 'selected' : ''}>지상 ${f}F</option>`;
  }
  opts += '</optgroup>';
  return opts;
}

function renderFloorRows() {
  const listEl = document.getElementById('floorRowList');
  if (!listEl) return;
  listEl.innerHTML = '';
  floorDataList.forEach((row, idx) => {
    const rowDiv = document.createElement('div');
    rowDiv.className = 'floor-row';
    rowDiv.innerHTML = `
      <select onchange="updateFloorVal(${row.id}, 'start', this.value)">
        ${makeFloorOptions(row.startFloor)}
      </select>
      <select onchange="updateFloorVal(${row.id}, 'end', this.value)">
        ${makeFloorOptions(row.endFloor)}
      </select>
      <div class="floor-area-input-wrap">
        <input type="number" inputmode="decimal" placeholder="면적" value="${row.area || ''}" oninput="updateFloorVal(${row.id}, 'area', this.value)">
        <span class="floor-unit-text">㎡</span>
      </div>
      <button type="button" class="floor-del-btn" onclick="removeFloorRow(${row.id})" title="삭제">&times;</button>
    `;
    listEl.appendChild(rowDiv);
  });
}

function addFloorRow() {
  const newId = floorDataList.length > 0 ? floorDataList[floorDataList.length - 1].id + 1 : 1;
  floorDataList.push({ id: newId, startFloor: 1, endFloor: 1, area: 0 });
  renderFloorRows();
}

function getFloorCount(start, end) {
  const min = Math.min(start, end);
  const max = Math.max(start, end);
  if (min < 0 && max > 0) {
    return (0 - min) + max; // 지하와 지상에 걸친 경우 (0층 제외)
  } else {
    return max - min + 1;   // 일반적인 경우
  }
}

function removeFloorRow(id) {
  if (floorDataList.length <= 1) {
    alert("최소 1개의 층 면적 행은 유지되어야 합니다.");
    return;
  }
  floorDataList = floorDataList.filter(r => r.id !== id);
  renderFloorRows();
  
  const totalSum = floorDataList.reduce((acc, cur) => {
    return acc + ((cur.area || 0) * getFloorCount(cur.startFloor, cur.endFloor));
  }, 0);
  const bldAreaInput = document.getElementById('main_bld_area');
  if (bldAreaInput) {
    bldAreaInput.value = totalSum > 0 ? formatNum(totalSum) : 0;
  }
  syncBuildingInfo();
}

function updateFloorVal(id, field, val) {
  const target = floorDataList.find(r => r.id === id);
  if (target) {
    if (field === 'area') target.area = parseFloat(val) || 0;
    if (field === 'start') target.startFloor = parseInt(val) || 1;
    if (field === 'end') target.endFloor = parseInt(val) || 1;
  }
  
  const totalSum = floorDataList.reduce((acc, cur) => {
    return acc + ((cur.area || 0) * getFloorCount(cur.startFloor, cur.endFloor));
  }, 0);

  if (totalSum > 0) {
    isManualTotalArea = true;
    const bldAreaInput = document.getElementById('main_bld_area');
    if (bldAreaInput) {
      bldAreaInput.value = formatNum(totalSum);
    }
  }
  syncBuildingInfo();
}


function handleManualAreaInput() {
  isManualTotalArea = true;
  syncBuildingInfo();
}

function syncBuildingInfo(isOccDirect = false) {
  const useVal = document.getElementById('main_bld_use').value;
  const areaInput = document.getElementById('main_bld_area');
  const occInput = document.getElementById('main_bld_occ');
  const formulaBox = document.getElementById('occFormulaText');
  
  const sumF = floorDataList.reduce((acc, cur) => {
    return acc + ((cur.area || 0) * getFloorCount(cur.startFloor, cur.endFloor));
  }, 0);

  let totalArea = parseFloat(areaInput.value) || 0;
  if (sumF > 0) {
    totalArea = sumF;
    areaInput.value = formatNum(totalArea);
  }

  const matchedPreset = eqPeakLoadMap[useVal] || eqPeakLoadMap['office_gen'];
  const areaPerPerson = matchedPreset.areaPer;
  const useNameStr = matchedPreset.name;

  if (!isOccDirect) {
    const calcOcc = areaPerPerson > 0 ? Math.ceil(totalArea / areaPerPerson) : 0;
    occInput.value = formatNum(calcOcc);
  }

  if (formulaBox) {
    formulaBox.innerHTML = `※ <strong>대한설비공학회(SAREK) 기준</strong>: <strong>${useNameStr}</strong> [재실기준: <strong>${formatDec(areaPerPerson, 1)} ㎡/인</strong>, 냉방 <strong>${formatNum(matchedPreset.coolKcal)} kcal/h·㎡</strong>, 난방 <strong>${formatNum(matchedPreset.heatKcal)} kcal/h·㎡</strong>]`;
  }

  let firstFloorArea = 0;
  const row1F = floorDataList.find(r => {
    const minF = Math.min(r.startFloor, r.endFloor);
    const maxF = Math.max(r.startFloor, r.endFloor);
    return minF <= 1 && maxF >= 1;
  });

  if (row1F && row1F.area > 0) {
    firstFloorArea = row1F.area; // 지상 1층의 층당 면적
  } else if (floorDataList.length > 0 && floorDataList[0].area > 0) {
    firstFloorArea = floorDataList[0].area;
  } else {
    firstFloorArea = totalArea;
  }

  const eqArea = document.getElementById('eq_area'); if(eqArea) eqArea.value = formatNum(totalArea);

  const fcuLoadUnitW = document.getElementById('fcu_load_unit_w');
  if (fcuLoadUnitW) {
    fcuLoadUnitW.value = formatNum(matchedPreset.coolKcal);
    fcuLoadUnitW.placeholder = formatNum(matchedPreset.coolKcal);
  }
  const fcuSimpleRate = document.getElementById('fcu_simple_rate');
  if (fcuSimpleRate) {
    const targetKcal = matchedPreset.coolKcal;
    let closestVal = fcuSimpleRate.options[0].value;
    let minDiff = 99999;
    Array.from(fcuSimpleRate.options).forEach(opt => {
      const diff = Math.abs(parseFloat(opt.value) - targetKcal);
      if (diff < minDiff) { minDiff = diff; closestVal = opt.value; }
    });
    fcuSimpleRate.value = closestVal;
  }

 const roomArea = document.getElementById('room_area'); if(roomArea) roomArea.value = formatNum(firstFloorArea);
  const fcuSimpleArea = document.getElementById('fcu_simple_area'); if(fcuSimpleArea) fcuSimpleArea.value = formatNum(firstFloorArea);
  const hwArea = document.getElementById('hw_area'); if(hwArea) hwArea.value = formatNum(totalArea);
  const fbldArea = document.getElementById('f_bld_area'); if(fbldArea) fbldArea.value = formatNum(totalArea);
  const extArea = document.getElementById('ext_area'); if(extArea) extArea.value = formatNum(totalArea);
  const tankPeople = document.getElementById('tank_people'); if(tankPeople) tankPeople.value = formatNum(occInput.value);

  const totalCoolKcal = Math.round(totalArea * matchedPreset.coolKcal * 1.15);
  const totalCoolKw = (totalCoolKcal * 1.163) / 1000;
  const estUsrt = Math.round(totalCoolKcal / 3024);
  const estLpm = Math.round(estUsrt * 14.3);

  const estSteam = Math.round(totalArea * matchedPreset.steamKg * 1.15);
  const estGasMcal = Math.round((totalArea * (matchedPreset.heatKcal + 20) * 1.15) / 1000);
  const roomHeightVal = Math.max(0, parseFloat(document.getElementById('room_height')?.value) || 0);
  const roomAchVal = Math.max(0, parseFloat(document.getElementById('room_ach')?.value) || 0);
  const estRoomCmh = Math.round(firstFloorArea * roomHeightVal * roomAchVal);
  const roomCalcCmhEl = document.getElementById('room_calc_cmh');
  if (roomCalcCmhEl) roomCalcCmhEl.value = estRoomCmh > 0 ? formatNum(estRoomCmh) : "";
  const estExpWaterVol = Math.round(totalArea * 1.5);

  const hValEl = document.getElementById('h_val');
  if (hValEl) {
    const curHUnit = document.getElementById('h_unit')?.value || 'kcal';
    if (curHUnit === 'kcal') hValEl.value = formatNum(totalCoolKcal);
    else if (curHUnit === 'kw') hValEl.value = formatNum(totalCoolKw);
    else hValEl.value = formatNum(estUsrt);
  }

  // 🚿 FCU 응축수 드레인 부하량 자동 연동
  const drainValEl = document.getElementById('drain_load_val');
  if (drainValEl) {
    const drainUnit = document.getElementById('drain_load_unit')?.value || 'usrt';
    const zoneArea = firstFloorArea > 0 ? firstFloorArea : totalArea;
    const zoneCoolKcal = zoneArea * matchedPreset.coolKcal;
    if (drainUnit === 'usrt') drainValEl.value = formatNum(Math.round(zoneCoolKcal / 3024));
    else if (drainUnit === 'kw') drainValEl.value = formatNum(Math.round((zoneCoolKcal * 1.163) / 1000));
    else drainValEl.value = formatNum(Math.round(zoneCoolKcal));
  }

const hpLpmEl = document.getElementById('hp_lpm'); if (hpLpmEl) hpLpmEl.value = formatNum(estLpm);
  const steamEl = document.getElementById('h_steam_kg'); if (steamEl) steamEl.value = formatNum(estSteam);
  const gMcalEl = document.getElementById('g_mcal'); if (gMcalEl) gMcalEl.value = formatNum(estGasMcal);
  const gMeterEl = document.getElementById('g_meter_val'); if (gMeterEl) gMeterEl.value = formatNum(estGasMcal * 1000);
  const syncedRoomCmh = (roomCalcCmhEl && roomCalcCmhEl.value) ? roomCalcCmhEl.value : "0";
  const fanCmhEl = document.getElementById('fan_cmh'); if (fanCmhEl) fanCmhEl.value = syncedRoomCmh;

  const pumpFlowEl = document.getElementById('pump_flow'); if (pumpFlowEl) pumpFlowEl.value = formatNum(Math.round((parseFloat(occInput.value) || 0) * 2.5));
  const expVolEl = document.getElementById('exp_water_vol'); if (expVolEl) expVolEl.value = formatNum(estExpWaterVol);


// 🚰 가압(부스터) 펌프 전양정 건축높이 실시간 동기화
  const pumpHeadEl = document.getElementById('pump_head');
  if (pumpHeadEl && (!pumpHeadEl.value || pumpHeadEl.value === "0")) {
    const curUp = Math.max(1, parseInt(document.getElementById('main_bld_up')?.value) || 1);
    const rawDown = parseInt(document.getElementById('main_bld_down')?.value);
    const curDown = isNaN(rawDown) ? 0 : Math.max(0, rawDown);
    const curH = Math.max(2.5, parseFloat(document.getElementById('main_bld_h')?.value) || 3.0);
    const curActualH = Math.max(curH, (curUp + curDown - 1) * curH);
    pumpHeadEl.value = Math.ceil(curActualH + (curActualH * 0.25) + 15);
  }

  // 🚒 소방펌프 토출량 및 전양정 건축정보와 실시간 동기화
  const fPumpLpmEl = document.getElementById('f_pump_lpm');
  if (fPumpLpmEl && (!fPumpLpmEl.value || fPumpLpmEl.value === "0")) {
    fPumpLpmEl.value = 1600;
  }
const fPumpHeadEl = document.getElementById('f_pump_head');
  if (fPumpHeadEl) {
    const curUp = Math.max(1, parseInt(document.getElementById('main_bld_up')?.value) || 1);
    const rawDownF = parseInt(document.getElementById('main_bld_down')?.value);
    const curDown = isNaN(rawDownF) ? 0 : Math.max(0, rawDownF);
    const curH = Math.max(2.5, parseFloat(document.getElementById('main_bld_h')?.value) || 3.0);
    const curActualH = Math.max(curH, (curUp + curDown - 1) * curH);
    const initCalcHead = Math.ceil(curActualH + (curActualH * 0.25) + 10);
    fPumpHeadEl.value = initCalcHead;
  }

  const septicAreaEl = document.getElementById('septic_area'); if (septicAreaEl) septicAreaEl.value = formatNum(totalArea);

  const fUpEl = document.getElementById('f_floors_up'); const bldUpEl = document.getElementById('main_bld_up'); if (fUpEl && bldUpEl) fUpEl.value = bldUpEl.value || 0;
  const fDownEl = document.getElementById('f_floors_down'); const bldDownEl = document.getElementById('main_bld_down'); if (fDownEl && bldDownEl) fDownEl.value = bldDownEl.value || 0;

  const fBldUseEl = document.getElementById('f_bld_use');
  const eqBldEl = document.getElementById('eq_bld_type');
  const sepUseEl = document.getElementById('septic_use');
  const hwPerEl = document.getElementById('hw_area_per');
  const tankUseEl = document.getElementById('tank_use');
  const tankWaterPerEl = document.getElementById('tank_water_per');

  if (eqBldEl) eqBldEl.value = useVal;
  if (hwPerEl) hwPerEl.value = areaPerPerson.toFixed(1);

  if (tankUseEl) {
    tankUseEl.value = useVal;
    const opt = tankUseEl.options[tankUseEl.selectedIndex];
    if (opt && opt.dataset.water && tankWaterPerEl) {
      tankWaterPerEl.value = opt.dataset.water;
    }
  }

  if (useVal.startsWith('office')) {
    if (fBldUseEl) fBldUseEl.value = 'office';
    if (sepUseEl) sepUseEl.value = (useVal === 'office_pub') ? 'pub' : 'office';
  } else if (useVal.startsWith('retail')) {
    if (fBldUseEl) fBldUseEl.value = 'retail';
    if (sepUseEl) sepUseEl.value = 'comm';
  } else if (useVal.startsWith('hotel')) {
    if (fBldUseEl) fBldUseEl.value = 'hotel';
    if (sepUseEl) sepUseEl.value = 'hotel';
  } else if (useVal.startsWith('edu')) {
    if (fBldUseEl) fBldUseEl.value = 'edu';
    if (sepUseEl) sepUseEl.value = 'edu';
  } else if (useVal.startsWith('hospital')) {
    if (fBldUseEl) fBldUseEl.value = 'hospital';
    if (sepUseEl) sepUseEl.value = 'comm';
  } else if (useVal.startsWith('apt')) {
    if (fBldUseEl) fBldUseEl.value = 'apt';
    if (sepUseEl) sepUseEl.value = 'apt';
  } else if (useVal.startsWith('culture')) {
    if (fBldUseEl) fBldUseEl.value = 'culture';
    if (sepUseEl) sepUseEl.value = 'comm';
  } else if (useVal.startsWith('factory')) {
    if (fBldUseEl) fBldUseEl.value = 'factory';
    if (sepUseEl) sepUseEl.value = 'factory';
  }
  applyEqBldPreset();
  calculate();
}

// ----------------------------------------------------
// 🔀 탭 전환 제어 함수
// ----------------------------------------------------
function switchTab(tabKey) {
  currentTab = tabKey;
  tabKeys.forEach(k => {
    const btn = document.getElementById('tab_' + k);
    const panel = document.getElementById('panel-' + k);
    const guide = document.getElementById('guide_' + k);
    if (btn) btn.classList.toggle('active', k === tabKey);
    if (panel) panel.classList.toggle('active', k === tabKey);
    if (guide) guide.style.display = (k === tabKey) ? 'block' : 'none';
  });
  calculate();
}

// ----------------------------------------------------
// 🚿 FCU 응축수 드레인 모드 전환
// ----------------------------------------------------
function updateDrainModeUI() {
  const mode = document.getElementById('drain_calc_mode').value;
  const loadTrack = document.getElementById('drain_track_load');
  const countTrack = document.getElementById('drain_track_count');
  if (loadTrack) loadTrack.style.display = (mode === 'load') ? 'flex' : 'none';
  if (countTrack) countTrack.style.display = (mode === 'count') ? 'flex' : 'none';
  calculate();
}

// ----------------------------------------------------
// ⚙️ 이벤트 리스너 및 동적 UI 토글
// ----------------------------------------------------
document.addEventListener('DOMContentLoaded', () => {
  document.querySelectorAll('input[type="number"]').forEach(input => {
    input.type = 'text';
    input.setAttribute('inputmode', 'decimal');
    if (input.value) formatInputWithComma(input);
    input.addEventListener('input', (e) => {
      formatInputWithComma(e.target);
    });
  });

  document.addEventListener('focusin', (e) => {
    const el = e.target;
    if (el && el.tagName === 'INPUT' && !el.readOnly && (el.type === 'text' || el.type === 'number')) {
      if (el.value.trim() === '0') {
        el.value = '';
      }
    }
  });

  renderFloorRows();
  syncBuildingInfo();

  const roomUsageSel = document.getElementById('room_usage');
  if (roomUsageSel) {
    roomUsageSel.addEventListener('change', (e) => {
      const val = e.target.value;
      const achInput = document.getElementById('room_ach');
      if (achInput && val !== 'custom') {
        achInput.value = parseFloat(val) || (val.startsWith('5') ? 5 : 10);
      }
      calculate();
    });
  }

  const tankUseSel = document.getElementById('tank_use');
  if (tankUseSel) {
    tankUseSel.addEventListener('change', (e) => {
      const sel = e.target;
      const opt = sel.options[sel.selectedIndex];
      const perInput = document.getElementById('tank_water_per');
      if (perInput && sel.value !== 'custom') {
        if (opt && opt.dataset.water) {
          perInput.value = opt.dataset.water;
        }
      }
      calculate();
    });
  }

  document.addEventListener('keydown', (e) => {
    const intro = document.getElementById('introNoticeOverlay');
    const isIntroOpen = intro && intro.style.display !== 'none' && !intro.classList.contains('hidden');
    const openModalEl = document.querySelector('.modal-backdrop.open');

    // 🔢 계산기 모달 열림 상태 키보드 입력 처리
    if (openModalEl && openModalEl.id === 'calcModal') {
      const isInputActive = ['INPUT', 'SELECT', 'TEXTAREA'].includes(e.target.tagName);
      if (!isInputActive) {
        const k = e.key;
        if (/^[0-9]$/.test(k)) { e.preventDefault(); calcInput(k); return; }
        if (['+', '-', '*', '/', '.', '%', '(', ')'].includes(k)) { e.preventDefault(); calcInput(k); return; }
        if (k === 'Enter' || k === '=') { e.preventDefault(); calcInput('='); return; }
        if (k === 'Backspace') { e.preventDefault(); calcInput('DEL'); return; }
        if (k === 'c' || k === 'C') { e.preventDefault(); calcInput('C'); return; }
      }
    }

    if (e.key === 'Escape') {
      if (isIntroOpen) {
        e.preventDefault();
        const startBtn = intro.querySelector('.intro-btn-start');
        if (startBtn) startBtn.click();
        else intro.remove();
        return;
      }
      if (openModalEl) {
        e.preventDefault();
        const closeBtn = openModalEl.querySelector('.modal-close-btn') || openModalEl.querySelector('.manual-confirm-btn');
        if (closeBtn) closeBtn.click();
        else openModalEl.classList.remove('open');
        return;
      }
    }

    if (e.key === 'Enter' || e.key === ' ') {
      if (isIntroOpen) {
        e.preventDefault();
        const startBtn = intro.querySelector('.intro-btn-start');
        if (startBtn) startBtn.click();
        return;
      }

      if (openModalEl) {
        if (openModalEl.id === 'calcModal') {
          if (e.key === 'Enter') { e.preventDefault(); calcInput('='); }
          return;
        }
        if (openModalEl.contains(e.target) && e.target.tagName === 'INPUT' && e.key === ' ') return;
        if (openModalEl.contains(e.target) && e.target.tagName === 'BUTTON' && !e.target.classList.contains('manual-confirm-btn')) return;

        const confirmBtn = openModalEl.querySelector('.manual-confirm-btn');
        if (confirmBtn) {
          e.preventDefault();
          confirmBtn.click();
          return;
        }
      }
    }
  });

  // 냉난방 세부 모드 선택 이벤트
  const hvacModeSel = document.getElementById('hvac_calc_mode');
  if (hvacModeSel) {
    hvacModeSel.addEventListener('change', (e) => {
      const val = e.target.value;
      ['equip', 'fcu', 'water', 'fcu_drain', 'pump', 'steam', 'exp'].forEach(m => {
        const box = document.getElementById('box_hvac_' + m);
        if (box) box.style.display = (m === val || (m === 'exp' && val === 'exp_tank')) ? 'block' : 'none';
      });
      calculate();
    });
  }

  const ductModeSel = document.getElementById('duct_calc_mode');
  if (ductModeSel) {
    ductModeSel.addEventListener('change', (e) => {
      const val = e.target.value;
      ['room', 'direct', 'fan', 'louver'].forEach(m => {
        const box = document.getElementById('box_duct_' + m);
        if (box) box.style.display = (m === val) ? 'block' : 'none';
      });
      const boxSize = document.getElementById('box_duct_size');
      if (boxSize) boxSize.style.display = (val === 'room' || val === 'direct') ? 'block' : 'none';
      calculate();
    });
  }

  const sanModeSel = document.getElementById('san_calc_mode');
  if (sanModeSel) {
    sanModeSel.addEventListener('change', (e) => {
      const val = e.target.value;
      ['pipe', 'tank', 'pump', 'heater', 'drain_soil', 'drain_waste', 'drain_rain', 'drain_septic'].forEach(m => {
        const box = document.getElementById('box_' + m) || document.getElementById('box_san_' + m);
        if (box) box.style.display = (m === val) ? 'block' : 'none';
      });
      calculate();
    });
  }

  const gasModeSel = document.getElementById('gas_calc_mode');
  if (gasModeSel) {
    gasModeSel.addEventListener('change', (e) => {
      const val = e.target.value;
      ['pipe', 'meter'].forEach(m => {
        const box = document.getElementById('box_gas_' + m);
        if (box) box.style.display = (m === val) ? 'block' : 'none';
      });
      calculate();
    });
  }

  const hUnitSel = document.getElementById('h_unit');
  let prevHUnit = 'kcal';
  if (hUnitSel) {
    hUnitSel.addEventListener('change', (e) => {
      const lbl = document.getElementById('h_label');
      const input = document.getElementById('h_val');
      const newUnit = e.target.value;

      if (input && input.value !== "") {
        let val = parseFloat(input.value) || 0;
        let usrt = val;
        if (prevHUnit === 'kw') usrt = val / 3.516;
        else if (prevHUnit === 'kcal') usrt = val / 3024;

        if (newUnit === 'kw') {
          input.value = Math.round(usrt * 3.516 * 10) / 10;
        } else if (newUnit === 'kcal') {
          input.value = Math.round(usrt * 3024);
        } else {
          input.value = Math.round(usrt);
        }
      }

      prevHUnit = newUnit;
      if (lbl) lbl.innerHTML = `부하량 (${newUnit.toUpperCase()}) <span style="color:var(--primary); font-size:11px;">[자동연동]</span>`;
      calculate();
    });
  }

  const gPipeUnitSel = document.getElementById('g_pipe_unit');
  let prevPipeUnit = 'mcal';
  if (gPipeUnitSel) {
    gPipeUnitSel.addEventListener('change', (e) => {
      const lbl = document.getElementById('g_pipe_label');
      const input = document.getElementById('g_mcal');
      const newUnit = e.target.value;
      if (input && input.value) {
        let val = parseFloat(input.value) || 0;
        let mcal = prevPipeUnit === 'kcal' ? val / 1000 : (prevPipeUnit === 'kw' ? val * 0.86 : val);
        if (newUnit === 'kcal') input.value = Math.round(mcal * 1000);
        else if (newUnit === 'kw') input.value = Math.round(mcal / 0.86);
        else input.value = Math.round(mcal);
      }
      prevPipeUnit = newUnit;
      if (lbl) lbl.innerHTML = `소비 열량 (${newUnit.toUpperCase()}) <span style="color:var(--primary); font-size:11px;">[자동연동]</span>`;
      calculate();
    });
  }

  const gMeterUnitSel = document.getElementById('g_meter_unit');
  let prevMeterUnit = 'kcal';
  if (gMeterUnitSel) {
    gMeterUnitSel.addEventListener('change', (e) => {
      const lbl = document.getElementById('g_meter_label');
      const input = document.getElementById('g_meter_val');
      const newUnit = e.target.value;
      if (input && input.value) {
        let val = parseFloat(input.value) || 0;
        let kcal = prevMeterUnit === 'mcal' ? val * 1000 : (prevMeterUnit === 'kw' ? val * 860 : val);
        if (newUnit === 'mcal') input.value = Math.round(kcal / 1000);
        else if (newUnit === 'kw') input.value = Math.round(kcal / 860);
        else input.value = Math.round(kcal);
      }
      prevMeterUnit = newUnit;
      if (lbl) lbl.innerHTML = `소비 열량 (${newUnit.toUpperCase()}) <span style="color:var(--primary); font-size:11px;">[자동연동]</span>`;
      calculate();
    });
  }

  const fireModeSel = document.getElementById('f_mode');
  if (fireModeSel) {
    fireModeSel.addEventListener('change', (e) => {
      const val = e.target.value;
      ['bld', 'pipe', 'ext', 'water_source', 'pump', 'smoke_fan'].forEach(m => {
        const box = document.getElementById('box_fire_' + m);
        if (box) box.style.display = (m === val) ? 'block' : 'none';
      });
      calculate();
    });
  }

  const panelsWrapper = document.getElementById('panelsWrapper');
  if (panelsWrapper) {
    panelsWrapper.addEventListener('input', (e) => {
      if (e.target.matches('input, select')) calculate();
    });
    panelsWrapper.addEventListener('change', (e) => {
      if (e.target.matches('input, select')) calculate();
    });
  }
});

function applyEqBldPreset() {
  const type = document.getElementById('eq_bld_type').value;
  const customBox = document.getElementById('box_eq_custom');
  if (type === 'custom') {
    if (customBox) customBox.style.display = 'flex';
  } else {
    if (customBox) customBox.style.display = 'none';
    const preset = eqPeakLoadMap[type];
    if (preset) {
      document.getElementById('eq_unit_cool').value = preset.coolKcal;
      document.getElementById('eq_unit_heat').value = preset.heatKcal;
      document.getElementById('eq_unit_steam').value = preset.steamKg;

      const fcuUnitW = document.getElementById('fcu_load_unit_w');
      if (fcuUnitW) {
        fcuUnitW.value = preset.coolKcal;
        fcuUnitW.placeholder = preset.coolKcal;
      }
    }
  }
  calculate();
}

function handleEqMarginChange() {
  const val = document.getElementById('eq_margin').value;
  const customBox = document.getElementById('box_eq_margin_custom');
  if (customBox) {
    customBox.style.display = (val === 'custom') ? 'flex' : 'none';
  }
  calculate();
}

function handleWaterVelInput() { calculate(); }
function handleWaterVelChange() {
  const sel = document.getElementById('h_water_vel_sel').value;
  const box = document.getElementById('box_water_vel_input');
  const input = document.getElementById('h_water_vel');
  if (box) box.style.display = (sel === 'custom') ? 'flex' : 'none';
  if (input && sel !== 'custom' && sel !== 'auto') {
    input.value = sel;
  }
  calculate();
}

function updateFcuUI() {
  const mode = document.getElementById('fcu_calc_type').value;
  const boxLoad = document.getElementById('fcu_input_load');
  const boxAir = document.getElementById('fcu_input_airflow');
  const boxSimple = document.getElementById('fcu_input_simple');
  if(boxLoad) boxLoad.style.display = (mode === 'load') ? 'flex' : 'none';
  if(boxAir) boxAir.style.display = (mode === 'airflow') ? 'flex' : 'none';
  if(boxSimple) boxSimple.style.display = (mode === 'simple') ? 'flex' : 'none';
  calculate();
}

function updateHwNModeUI() {
  const mode = document.getElementById('hw_n_mode').value;
  const subArea = document.getElementById('hw_sub_area');
  const subFix = document.getElementById('hw_sub_fixture');
  const subUnit = document.getElementById('hw_sub_unit');
  const subDirect = document.getElementById('hw_sub_direct');
  if(subArea) subArea.style.display = (mode === 'area') ? 'flex' : 'none';
  if(subFix) subFix.style.display = (mode === 'fixture') ? 'flex' : 'none';
  if(subUnit) subUnit.style.display = (mode === 'unit') ? 'flex' : 'none';
  if(subDirect) subDirect.style.display = (mode === 'direct') ? 'flex' : 'none';
  calculate();
}

// -----------------------------------------------------------------------------------
// 🧮 핵심 엔지니어링 계산 알고리즘 실행 함수
// -----------------------------------------------------------------------------------
function calculate() {
  let size = "-";
  let detail = "-";

  if (currentTab === 'hvac') {
    const mode = document.getElementById('hvac_calc_mode').value;

    // 1-1. 장비선정용 열원 용량 산출
    if (mode === 'equip') {
      const area = Math.max(0, parseFloat(document.getElementById('eq_area').value) || 0);
      const uCoolKcal = parseFloat(document.getElementById('eq_unit_cool').value) || 0;
      const uHeatKcal = parseFloat(document.getElementById('eq_unit_heat').value) || 0;
      const uSteam = parseFloat(document.getElementById('eq_unit_steam').value) || 0;
      const uHw = parseFloat(document.getElementById('eq_unit_hw').value) || 0;

      let margin = parseFloat(document.getElementById('eq_margin').value) || 1.15;
      if (document.getElementById('eq_margin').value === 'custom') {
        margin = 1 + (parseFloat(document.getElementById('eq_margin_pct').value) || 15) / 100;
      }
      const marginPctText = Math.round((margin - 1) * 100);

      const bldTypeSel = document.getElementById('eq_bld_type');
      const bldName = bldTypeSel?.options[bldTypeSel.selectedIndex]?.text.split(' ')[0] || "사무소/오피스";

      if (area <= 0) {
        size = "0 USRT / 0 kcal/h (면적 대기)";
        detail = "건물 대상 연면적(㎡)을 입력해주세요.";
      } else {
        const totalCoolKcal = area * uCoolKcal * margin;
        const coolRt = Math.round(totalCoolKcal / 3024);
        const coolKw = Math.round((totalCoolKcal * 1.163) / 1000);

        const totalHeatKcal = Math.round(area * (uHeatKcal + uHw) * margin);
        const heatKw = Math.round(totalHeatKcal / 860);

        const totalSteamKg = Math.round(area * uSteam * margin);
        const steamHp = (totalSteamKg / 15.65).toFixed(1);
        const coolW = Math.round(uCoolKcal * 1.163);

        size = `냉온수기 ${formatNum(coolRt)} RT | 온수보일러 ${formatDec(totalHeatKcal / 10000, 1)}만 kcal/h`;
        detail = `[건축물 용도별 피크 부하 기준 열원 장비 용량 산정]\n` +
                 `• 대상 건물: ${bldName} | 연면적 ${formatNum(area)} ㎡ (안전율 ${formatNum(marginPctText)}% 적용)\n` +
                 `------------------------------------------------------------------\n` +
                 `❄️ 냉온수기 / 칠러 용량: 약 ${formatNum(coolRt)} USRT (${formatNum(coolKw)} kW)\n` +
                 `        [적용 단위냉방부하: ${formatNum(coolW)} W/㎡]\n\n` +
                 `🔥 온수보일러 용량: 약 ${formatNum(totalHeatKcal)} kcal/h (${formatNum(heatKw)} kW)\n` +
                 `        [난방부하 ${formatNum(uHeatKcal)} + 급탕가산 ${formatNum(uHw)} = 총 ${formatNum(uHeatKcal + uHw)} kcal/㎡·h]\n\n` +
                 `💨 스팀보일러 증발량: 약 ${formatNum(totalSteamKg)} kg/h (약 ${formatDec(steamHp, 1)} BHP 마력 / ${formatDec(totalSteamKg / 1000, 2)} 톤/h)\n` +
                 `        [적용 증기소비량: ${formatDec(uSteam, 2)} kg/h·㎡, 가습·멸균 반영]\n` +
                 `------------------------------------------------------------------\n` +
                 `※ 산출 결과는 냉온수관, 스팀관, 가스설비에 자동 연동됩니다.`;
      }
    }

    // 1-2. FCU 모델 선정
    else if (mode === 'fcu') {
      const fcuType = document.getElementById('fcu_model_type').value;
      const fcuMode = document.getElementById('fcu_calc_type').value;
      let targetKw = 0;
      let targetKcal = 0;
      let targetCmh = 0;
      let formulaDetail = "";
      let qty = 1;

      if (fcuMode === 'load') {
        const area = Math.max(parseFloat(document.getElementById('fcu_load_area').value) || 0, 0);
        const unitKcal = parseFloat(document.getElementById('fcu_load_unit_w').value) || 250;
        qty = Math.max(parseInt(document.getElementById('fcu_load_qty').value) || 1, 1);
        if (area > 0) {
          const totalW = area * unitKcal * 1.163;
          targetKw = totalW / 1000;
          targetKcal = area * unitKcal;
          targetCmh = (targetKcal * 0.75) / (0.29 * 10);
          formulaDetail = `• 열량 공식: 면적 ${formatNum(area)}㎡ × ${formatNum(unitKcal)} kcal/h·㎡ = 총 ${formatDec(targetKw, 2)} kW (${formatNum(targetKcal)} kcal/h)`;
        }
      } else if (fcuMode === 'airflow') {
        const sensibleW = Math.max(parseFloat(document.getElementById('fcu_air_sensible_w').value) || 0, 0);
        const dt = parseFloat(document.getElementById('fcu_air_dt').value) || 10;
        qty = Math.max(parseInt(document.getElementById('fcu_air_qty').value) || 1, 1);
        if (sensibleW > 0) {
          const sensibleKcal = sensibleW * 0.86;
          targetCmh = sensibleKcal / (0.29 * dt);
          targetKcal = sensibleKcal / 0.75;
          targetKw = targetKcal / 860;
          formulaDetail = `• 풍량 공식: Q = qs(${formatNum(sensibleW)}W) ÷ (0.29 × ${formatNum(dt)}℃) = 약 ${formatNum(targetCmh)} CMH (전열량 환산 약 ${formatDec(targetKw, 2)} kW)`;
        }
      } else {
        const area = Math.max(parseFloat(document.getElementById('fcu_simple_area').value) || 0, 0);
        const rateKcal = parseFloat(document.getElementById('fcu_simple_rate').value) || 200;
        qty = Math.max(parseInt(document.getElementById('fcu_simple_qty').value) || 1, 1);
        if (area > 0) {
          targetKcal = area * rateKcal;
          targetKw = targetKcal / 860;
          targetCmh = (targetKcal * 0.75) / (0.29 * 10);
          formulaDetail = `• 실무 간소화: ${formatNum(area)}㎡ × ${formatNum(rateKcal)} kcal/h·㎡ = 총 ${formatNum(targetKcal)} kcal/h (${formatDec(targetKw, 2)} kW)`;
        }
      }

      if (targetKw <= 0 && targetCmh <= 0) {
        size = "FCU 모델 대기 (면적/부하 0)";
        detail = "구역 면적(㎡) 또는 현열부하 조건을 입력해주세요.\n※ '단위 냉방 설계부하' 또는 '실내 현열부하 qs' 레이블을 클릭하면 설계기준 가이드가 표시됩니다.";
      } else {

    const perUnitKw = targetKw / qty;
        const perUnitCmh = targetCmh / qty;
        const isAirflowMode = (fcuMode === 'airflow');

        let selectedFcu = null;
        for (let i = 0; i < fcuCatalog.length; i++) {
          const item = fcuCatalog[i];
          const meetsHeat = (item.coolKw >= perUnitKw);
          const meetsAir = isAirflowMode ? (item.cmh >= perUnitCmh) : true;
          if (meetsHeat && meetsAir) {
            selectedFcu = item;
            break;
          }
        }

        let overCapacityNote = "";
        if (!selectedFcu) {
          selectedFcu = fcuCatalog[fcuCatalog.length - 1];
          const reqQtyByHeat = Math.ceil(targetKw / selectedFcu.coolKw);
          const reqQtyByAir = isAirflowMode ? Math.ceil(targetCmh / selectedFcu.cmh) : 1;
          const recQty = Math.max(reqQtyByHeat, reqQtyByAir);
          overCapacityNote = `\n⚠️ [용량 초과 알림] 대당 필요 사양이 최대 표준형(1400 CFM / 15.8 kW)을 초과합니다. 최소 ${formatNum(recQty)}대 이상으로 분할 배치하십시오.`;
        }

        const modelTypeSel = document.getElementById('fcu_model_type');
        const modelTypeDesc = modelTypeSel ? modelTypeSel.options[modelTypeSel.selectedIndex]?.text.split('(')[0].trim() : "표준형";
        
        const fcuTagMap = {
          exposed_floor: "FCU-FL",
          cassette_4way: "FCU-C4",
          cassette_1way: "FCU-C1",
          duct_conceal:  "FCU-DC"
        };
        const modelPrefix = fcuTagMap[fcuType] || "FCU-STD";
        const finalModelCode = `${modelPrefix}-${selectedFcu.cfm}`;

        const finalWaterPipe = selectedFcu.pipe;
        const drainPipeSize = selectedFcu.drain;

        size = `${finalModelCode} (${formatNum(selectedFcu.cfm)} CFM / ${formatDec(selectedFcu.coolKw, 1)} kW) × ${formatNum(qty)}대`;
        detail = `[팬코일유니트(FCU) 표준 공학 규격 선정 사양]\n` +
                 `• 장비 태그: ${finalModelCode} [타입: ${modelTypeDesc} / 정격: ${formatNum(selectedFcu.cfm)} CFM]\n` +
                 `• 필요 수량: 총 ${formatNum(qty)} 대 분할 배치 (대당 설계부하: 약 ${formatDec(perUnitKw, 2)} kW / ${formatNum(perUnitCmh)} CMH)\n` +
                 `--------------------------------------------------\n` +
                 `❄️ 정격 냉방능력: ${formatDec(selectedFcu.coolKw, 1)} kW (${formatNum(selectedFcu.coolKcal)} kcal/h)\n` +
                 `🔥 정격 난방능력: ${formatDec(selectedFcu.heatKw, 1)} kW (${formatNum(selectedFcu.heatKcal)} kcal/h)\n` +
                 `💨 정격 풍량: ${formatNum(selectedFcu.cmh)} CMH (약 ${formatNum(selectedFcu.cfm)} CFM)\n` +
                 `💧 냉온수 배관경: 개별 지관 ${finalWaterPipe} (설계유량 대당 약 ${formatDec(selectedFcu.lpm, 1)} LPM, 수평 주배관 최소 25A 이상)\n` +
                 `🚿 응축수 드레인 배관: 개별 지관 ${drainPipeSize} (2대 이상 취합 횡주관 최소 25A 이상)\n` +
                 `--------------------------------------------------\n` +
                 `※ 계산 근거: ${formulaDetail}${overCapacityNote}\n`;
       }
    }

    // 1-3. 냉온수 순환수배관 관경 산정
    else if (mode === 'water') {
      const hUnit = document.getElementById('h_unit').value;
      const rawHVal = parseFloat(document.getElementById('h_val').value) || 0;
      let usrt = rawHVal;
      let displayKcal = rawHVal;

      if (hUnit === 'kw') {
        usrt = rawHVal / 3.516;
        displayKcal = rawHVal * 860;
      } else if (hUnit === 'usrt') {
        usrt = rawHVal;
        displayKcal = rawHVal * 3024;
      } else {
        usrt = rawHVal / 3024;
        displayKcal = rawHVal;
      }

      const dt = parseFloat(document.getElementById('h_dt').value) || 5;
      const lpm = (usrt * 3.516 * 60) / (4.186 * dt);
      const m3h = lpm * 60 / 1000;
      let vel = parseFloat(document.getElementById('h_water_vel').value) || 1.2;
      const velSel = document.getElementById('h_water_vel_sel').value;
      if (velSel === 'auto') {
        vel = lpm < 100 ? 0.8 : (lpm < 600 ? 1.2 : 1.5);
      }
      const pipeDiaMm = Math.sqrt((4 * m3h) / (3600 * Math.PI * vel)) * 1000;

      let recSize = "50A (2\")";
      if (pipeDiaMm <= 20) recSize = "20A (3/4\")";
      else if (pipeDiaMm <= 25) recSize = "25A (1\")";
      else if (pipeDiaMm <= 32) recSize = "32A (1 1/4\")";
      else if (pipeDiaMm <= 40) recSize = "40A (1 1/2\")";
      else if (pipeDiaMm <= 50) recSize = "50A (2\")";
      else if (pipeDiaMm <= 65) recSize = "65A (2 1/2\")";
      else if (pipeDiaMm <= 80) recSize = "80A (3\")";
      else if (pipeDiaMm <= 100) recSize = "100A (4\")";
      else if (pipeDiaMm <= 125) recSize = "125A (5\")";
      else if (pipeDiaMm <= 150) recSize = "150A (6\")";
      else if (pipeDiaMm <= 200) recSize = "200A (8\")";
      else if (pipeDiaMm <= 250) recSize = "250A (10\")";
      else if (pipeDiaMm <= 300) recSize = "300A (12\")";
      else if (pipeDiaMm <= 350) recSize = "350A (14\")";
      else if (pipeDiaMm <= 400) recSize = "400A (16\")";
      else if (pipeDiaMm <= 450) recSize = "450A (18\")";
      else if (pipeDiaMm <= 500) recSize = "500A (20\")";
      else recSize = "500A 초과 규격";

      if (displayKcal <= 0) {
        size = "0A (부하 없음)";
        detail = "부하량을 올바르게 입력해주세요.\n※ '열원 용량 산출'에서 계산 시 부하량이 자동 연동됩니다.";
      } else {
        const flowTypeDesc = (dt === 10 || dt === 15) ? "온수 순환유량" : "냉수 순환유량";
        size = `냉온수 배관: ${recSize}`;
        detail = `[냉온수 수배관 관경 산출 결과 (KDS 31 20 20)]\n` +
                 `• ${flowTypeDesc}: 약 ${formatDec(lpm, 1)} LPM (ΔT = ${formatNum(dt)}℃, 부하 ${formatNum(displayKcal)} kcal/h [${formatDec(usrt, 1)} USRT] 기준)\n` +
                 `• 유속 및 계산 내경: 실제 적용유속 ${formatDec(vel, 1)} m/s (이론 계산내경 Φ${formatDec(pipeDiaMm, 1)} mm)\n` +
                 `• 안전 설계: 수평 주배관 및 입상관은 슬러지 막힘 예방을 위해 최소 25A부터 시작 권장\n` +
                 `• 추천 관종: 동관 Type L/M, STS 304, 배관용 탄소강관(SPP)`;
      }
    }

    // 1-4. FCU 응축수 드레인 배관 산정
    else if (mode === 'fcu_drain') {
      const drainMode = document.getElementById('drain_calc_mode').value;
      const slope = document.getElementById('drain_slope').value || '100';

      let drainPipe = "25A (1\")";
      let estCondenseLph = 0;
      let basisText = "";

      if (drainMode === 'load') {
        const u = document.getElementById('drain_load_unit').value;
        const val = Math.max(0, parseFloat(document.getElementById('drain_load_val').value) || 0);

        let usrt = val;
        if (u === 'kcal') usrt = val / 3024;
        else if (u === 'kw') usrt = val / 3.516;

        if (usrt <= 0) {
          size = "25A (최소 규격 대기)";
          detail = "구역 냉방 부하량을 입력해주세요.";
        } else {
          estCondenseLph = usrt * 1.8;
          
          if (usrt <= 4) drainPipe = "25A (1\")";
          else if (usrt <= 12) drainPipe = "32A (1 1/4\")";
          else if (usrt <= 30) drainPipe = "40A (1 1/2\")";
          else if (usrt <= 65) drainPipe = "50A (2\")";
          else if (usrt <= 140) drainPipe = "65A (2 1/2\")";
          else if (usrt <= 260) drainPipe = "80A (3\")";
          else drainPipe = "100A (4\") 이상";

          basisText = `• 산정 기준: 냉방부하 ${formatDec(usrt, 1)} USRT (${formatNum(Math.round(usrt * 3024))} kcal/h)\n` +
                      `• 예상 응축수 발생량: 약 ${formatDec(estCondenseLph, 1)} L/h (1 RT당 1.8 L/h 기준)`;
        }
      } else {
        const count = Math.max(1, parseInt(document.getElementById('drain_fcu_count').value) || 1);
        const rating = parseFloat(document.getElementById('drain_fcu_rating').value) || 1.0;
        const totalEqRt = count * rating;
        estCondenseLph = totalEqRt * 1.8;

        if (count <= 2) drainPipe = "25A (1\")";
        else if (count <= 6) drainPipe = "32A (1 1/4\")";
        else if (count <= 15) drainPipe = "40A (1 1/2\")";
        else if (count <= 35) drainPipe = "50A (2\")";
        else if (count <= 70) drainPipe = "65A (2 1/2\")";
        else if (count <= 130) drainPipe = "80A (3\")";
        else drainPipe = "100A (4\") 이상";

        basisText = `• 산정 기준: FCU 설치 대수 ${formatNum(count)} 대 (대당 약 ${formatDec(rating, 1)} RT 상당)\n` +
                    `• 합산 환산 부하: 약 ${formatDec(totalEqRt, 1)} USRT (예상 응축수 약 ${formatDec(estCondenseLph, 1)} L/h)`;
      }

      if (size === "-") {
        size = `드레인 주관: ${drainPipe}`;
        detail = `[FCU 응축수 드레인 배관경 산출 결과 (물매 1/${slope})]\n` +
                 `${basisText}\n` +
                 `• 추천 최소 관경: ${drainPipe}\n` +
                 `--------------------------------------------------\n` +
                 `※ 실무 설치 기준:\n` +
                 ` • 개별 FCU 분기지관: 최소 20A(3/4") 이상 (트랩 설치 필수)\n` +
                 ` • 2대 이상 취합 수평 횡주관: 구배 처짐 및 슬라임 막힘 예방 위해 최소 25A(1") 이상 의무 준수\n` +
                 ` • 추천 관종: 경질염화비닐관(PVC), 내열성 배수관(CPVC), 보온재 10~20T 피복(결로 방지)`;
      }
    }

    // 1-5. 순환펌프 양정 및 용량
    else if (mode === 'pump') {
      const lpm = parseFloat(document.getElementById('hp_lpm').value) || 0;
      const len = parseFloat(document.getElementById('hp_len').value) || 0;
      const fric = parseFloat(document.getElementById('hp_fric').value) || 30;
      const localPct = parseFloat(document.getElementById('hp_local').value) || 50;
      const equipHead = parseFloat(document.getElementById('hp_equip').value) || 10;

      if (lpm <= 0) {
        size = "0 kW (순환유량 대기)";
        detail = "설계 순환유량(LPM) 및 배관 길이를 입력해주세요.";
      } else {
        const frictionHeadM = (len * 2 * fric * (1 + localPct/100)) / 1000;
        const totalHeadM = frictionHeadM + equipHead;
        const motorKw = (lpm * totalHeadM * 0.163 * 1.15) / (1000 * 0.70);

        size = `순환펌프: ${formatDec(totalHeadM, 1)} m × ${formatNum(lpm)} LPM (${formatDec(motorKw, 1)} kW)`;
        detail = `[냉온수 순환펌프 양정 및 용량 산정서]\n` +
                 `• 설계 유량: 약 ${formatNum(lpm)} LPM | 총 설계 전양정: 약 ${formatDec(totalHeadM, 1)} m\n` +
                 `• 배관 마찰손실 (왕복 ${formatNum(len * 2)}m): ${formatDec(frictionHeadM, 1)} m (단위손실 ${formatNum(fric)}mmAq/m, 국부저항 ${formatNum(localPct)}%)\n` +
                 `• 장비 및 밸브 저항: 약 ${formatDec(equipHead, 1)} m\n` +
                 `• 모터 소요 동력: ${formatDec(motorKw, 2)} kW (약 ${formatDec(motorKw * 1.36, 1)} HP, 효율 70%, 여유율 1.15)`;
      }
    }

    // 1-6. 스팀보일러 증기 & 응축수관
    else if (mode === 'steam') {
      const kgH = parseFloat(document.getElementById('h_steam_kg').value) || 0;
      const steamPress = document.getElementById('h_steam_press').value;
      const steamRet = document.getElementById('h_steam_ret').value;

      if (kgH <= 0) {
        size = "0A (증기량 없음)";
        detail = "증기 소비량을 입력해주세요.";
      } else {
        let recPipe = "50A (2\")";
        if (kgH <= 50) recPipe = "25A (1\")";
        else if (kgH <= 120) recPipe = "32A (1 1/4\")";
        else if (kgH <= 200) recPipe = "40A (1 1/2\")";
        else if (kgH <= 400) recPipe = "50A (2\")";
        else if (kgH <= 700) recPipe = "65A (2 1/2\")";
        else if (kgH <= 1200) recPipe = "80A (3\")";
        else recPipe = "100A (4\") 이상";

        let retPipe = "25A (1\")";
        if (recPipe.includes('100A')) retPipe = "65A (2 1/2\")";
        else if (recPipe.includes('80A')) retPipe = "50A (2\")";
        else if (recPipe.includes('65A') || recPipe.includes('50A')) retPipe = "32A (1 1/4\")";
        else retPipe = "25A (1\")";

        size = `증기 ${recPipe} / 환수 ${retPipe}`;
        detail = `증기 소비량: 약 ${formatDec(kgH, 1)} kg/h (${steamPress === 'med' ? "중압 0.4~0.7MPa" : "저압 0.1~0.3MPa"})\n` +
                 `• 증기공급관: ${recPipe} [재질: SPPS 380 Sch 40]\n` +
                 `• 응축수환수관: ${retPipe} [환수방식: ${steamRet === 'gravity' ? "중력자연환수" : "펌프압력환수"}]`;
      }
    }

    // 1-7. 밀폐식 팽창탱크
    else if (mode === 'exp_tank') {
      const vW = Math.max(parseFloat(document.getElementById('exp_water_vol').value) || 0, 0);
      const p1 = Math.max(parseFloat(document.getElementById('exp_p1').value) || 0, 0);
      let p2 = parseFloat(document.getElementById('exp_p2').value) || 3.5;
      const beta = parseFloat(document.getElementById('exp_temp_range').value) || 0.025;

      if (p2 <= p1) p2 = p1 + 0.5;

      const denom = 1 - (p1 + 1.013) / (p2 + 1.013);
      const vt = (denom > 0 && vW > 0) ? (vW * beta) / denom : 0;
      const expWaterL = vW * beta;

      if (vW <= 0) {
        size = "0 L (계통 보유수량 대기)";
        detail = "배관 및 장비 보유 수량(L)을 입력해주세요.";
      } else {
        size = `팽창탱크 전용량: 약 ${formatNum(vt)} L (팽창수량 ${formatDec(expWaterL, 1)} L)`;
        detail = `[밀폐식 팽창탱크 산정: 보유수량 ${formatNum(vW)} L 기준]\n` +
                 `• 순환수 팽창량(ΔV): 약 ${formatDec(expWaterL, 1)} L\n` +
                 `• 압력조건: 최저 P1 = ${formatDec(p1, 1)} bar / 최고 P2 = ${formatDec(p2, 1)} bar (설정차: ${formatDec(p2 - p1, 1)} bar)\n` +
                 `• 권장 상용 규격: ${formatNum(Math.ceil(vt / 50) * 50)} L 급 밀폐형 다이어프램 탱크`;
      }
    }
  }

  else if (currentTab === 'duct') {
    const calcMode = document.getElementById('duct_calc_mode').value;

    if (calcMode === 'fan') {
      const cmh = Math.max(0, parseFloat(document.getElementById('fan_cmh').value) || 0);
      const pressPa = Math.max(0, parseFloat(document.getElementById('fan_press_pa').value) || 0);
      const eff = parseFloat(document.getElementById('fan_eff').value) || 0.65;
      const roomCalcVal = parseFloat(document.getElementById('room_calc_cmh').value) || 0;
      const roomSyncNote = (roomCalcVal > 0 && Math.round(roomCalcVal) === Math.round(cmh)) ? " (룸 환기 자동연동)" : "";

      if (cmh <= 0) {
        size = "0 kW (송풍량 없음)";
        detail = "송풍량(CMH)을 입력해주세요.";
      } else {
        const pressMmAq = pressPa / 9.806;
        const qM3Min = cmh / 60;
        const fanKw = (qM3Min * pressMmAq * 1.15) / (102 * 60 * eff);
             const fanHp = fanKw * 1.36;

        size = `송풍기 동력: ${fanKw.toFixed(2)} kW (약 ${fanHp.toFixed(2)} PS)`;
        detail = `[송풍기 모터 축동력: ${formatNum(cmh)} CMH${roomSyncNote} | 정압 ${formatNum(pressPa)} Pa]\n` +
                 `• 팬 효율: ${Math.round(eff * 100)}% (여유율 1.15 적용)\n` +
                 `• 추천 상용 모터 규격: ${fanKw <= 0.4 ? "0.4 kW" : (fanKw <= 0.75 ? "0.75 kW" : (fanKw <= 1.5 ? "1.5 kW" : (fanKw <= 2.2 ? "2.2 kW" : Math.ceil(fanKw) + " kW")))}`;
      }
    }

    else if (calcMode === 'louver') {
      const cmh = parseFloat(document.getElementById('louver_cmh').value) || 0;
      const vel = parseFloat(document.getElementById('louver_vel').value) || 2.5;
      const ratio = parseFloat(document.getElementById('louver_ratio').value) || 0.4;
      if (cmh <= 0) {
        size = "0 × 0 mm (풍량 없음)";
        detail = "루버 통과 설계 풍량(CMH)을 입력해주세요.";
      } else {
        const areaM2 = (cmh / 3600) / (vel * ratio);
        const areaMm2 = areaM2 * 1000000;
        const userW = parseFloat(document.getElementById('louver_w').value) || 0;
        let louverW = userW > 0 ? userW : Math.sqrt(areaMm2 * 1.5);
        let louverH = areaMm2 / louverW;
        louverW = Math.ceil(louverW / 50) * 50;
        louverH = Math.ceil(louverH / 50) * 50;

        size = `루버 ${formatNum(louverW)} × ${formatNum(louverH)} mm (개구율 ${formatNum(ratio * 100)}%)`;
        detail = `[외기(OA) / 배기(EA) 루버 규격 산출서]\n` +
                 `• 설계 풍량: ${formatNum(cmh)} CMH (통과풍속 ${formatDec(vel, 1)} m/s, 유효개구율 ${formatNum(ratio * 100)}%)\n` +
                 `• 유효 통과 단면적: 약 ${formatDec(areaM2, 3)} ㎡\n` +
                 `• 추천 개구부 규격: W ${formatNum(louverW)} mm × H ${formatNum(louverH)} mm`;
      }
    }

    else {
      const vel = parseFloat(document.getElementById('duct_vel').value) || 7.0;
      const hInput = Math.max(0, parseFloat(document.getElementById('duct_h').value) || 0);
      let cmh = 0;
      let roomNote = "";

if (calcMode === 'room') {
        const area = Math.max(0, parseFloat(document.getElementById('room_area').value) || 0);
        const height = Math.max(0, parseFloat(document.getElementById('room_height').value) || 0);
        const ach = Math.max(0, parseFloat(document.getElementById('room_ach').value) || 0);
        const roomCalcCmhEl = document.getElementById('room_calc_cmh');
        const prevRoomCmh = roomCalcCmhEl ? roomCalcCmhEl.value : "";

        if (area > 0 && height > 0 && ach > 0) {
          cmh = area * height * ach;
          if (roomCalcCmhEl) roomCalcCmhEl.value = formatNum(cmh);
          roomNote = `• 룸 조건: 면적 ${formatNum(area)}㎡ × 천장고 ${formatDec(height, 1)}m ➔ 풍량 ${formatNum(cmh)} CMH\n`;
        } else {
          if (roomCalcCmhEl) roomCalcCmhEl.value = "";
        }

        const nextRoomCmh = roomCalcCmhEl ? roomCalcCmhEl.value : "";
        if (prevRoomCmh !== nextRoomCmh) {
          const syncedRoomCmh = nextRoomCmh || "0";
          const fanCmhEl = document.getElementById('fan_cmh'); if (fanCmhEl) fanCmhEl.value = syncedRoomCmh;
        }
      } else {
        cmh = Math.max(0, parseFloat(document.getElementById('duct_cmh').value) || 0);
      }

      if (cmh <= 0) {
        size = "0 × 0 mm (풍량 없음)";
        detail = "설계 풍량(CMH)을 입력해주세요.";
        document.getElementById('duct_w').value = "";
      } else {
        const reqAreaMm2 = (cmh / (3600 * vel)) * 1000000;
        let h = hInput;
        let w = 0;

if (h > 0) {
          w = Math.ceil((reqAreaMm2 / h) / 50) * 50;
          document.getElementById('duct_w').value = formatNum(w);
        } else {
          const stdSide = Math.ceil(Math.sqrt(reqAreaMm2) / 50) * 50;
          w = stdSide;
          h = stdSide;
          document.getElementById('duct_w').value = formatNum(w);
        }


        const actVel = cmh / (3600 * ((w * h) / 1000000));
        const aspect = (Math.max(w, h) / Math.min(w, h)).toFixed(1);
        const equivDia = Math.round((1.30 * Math.pow(w * h, 0.625)) / Math.pow(w + h, 0.25));

        size = `덕트 ${formatNum(w)} × ${formatNum(h)} mm`;
        detail = `${roomNote}` +
                 `• 통과 풍속: 약 ${actVel.toFixed(2)} m/s | 덕트 종횡비: 1 : ${aspect} ${parseFloat(aspect) > 4 ? "⚠️(종횡비 초과)" : "(양호)"}\n` +
                 `• 원형 덕트 환산 직경: 약 Φ${formatNum(equivDia)} mm`;
      }
    }
  }

  else if (currentTab === 'water') {
    const wcValve = Math.max(0, parseInt(document.getElementById('w_wc_valve')?.value) || 0);
    const wcTank = Math.max(0, parseInt(document.getElementById('w_wc_tank')?.value) || 0);
    const urinalCount = Math.max(0, parseInt(document.getElementById('w_urinal')?.value) || 0);

    const soilWcInput = document.getElementById('d_soil_wc');
    const soilUrinalInput = document.getElementById('d_soil_urinal');

   if (soilWcInput && document.activeElement !== soilWcInput && (wcValve > 0 || wcTank > 0 || !soilWcInput.value)) {
      soilWcInput.value = (wcValve + wcTank) > 0 ? formatNum(wcValve + wcTank) : (soilWcInput.value || 0);
    }
    if (soilUrinalInput && document.activeElement !== soilUrinalInput && (urinalCount > 0 || !soilUrinalInput.value)) {
      soilUrinalInput.value = urinalCount > 0 ? formatNum(urinalCount) : (soilUrinalInput.value || 0);
    }

    const supplyWash = Math.max(0, parseInt(document.getElementById('w_wash')?.value) || 0);
    const supplyShower = Math.max(0, parseInt(document.getElementById('w_shower')?.value) || 0);

    const wasteWashInput = document.getElementById('d_waste_wash');
    const wasteBathInput = document.getElementById('d_waste_bath');

    if (wasteWashInput && document.activeElement !== wasteWashInput && (supplyWash > 0 || !wasteWashInput.value)) {
      wasteWashInput.value = supplyWash > 0 ? formatNum(supplyWash) : (wasteWashInput.value || 0);
    }
    if (wasteBathInput && document.activeElement !== wasteBathInput && (supplyShower > 0 || !wasteBathInput.value)) {
      wasteBathInput.value = supplyShower > 0 ? formatNum(supplyShower) : (wasteBathInput.value || 0);
    }

    const sanMode = document.getElementById('san_calc_mode').value;

    if (sanMode === 'tank') {
      const people = Math.max(0, parseFloat(document.getElementById('tank_people').value) || 0);
      const waterPer = Math.max(0, parseFloat(document.getElementById('tank_water_per').value) || 0);
      const days = parseFloat(document.getElementById('tank_days').value) || 0.5;

      if (people <= 0 || waterPer <= 0) {
        size = "0 ton (인원수 입력 대기)";
        detail = "이용 인원수(인)와 1인 급수량을 입력해주세요.";
      } else {
        const totalDailyWaterM3 = (people * waterPer) / 1000;
        const effectiveCapTon = (totalDailyWaterM3 * days).toFixed(1);
        const highTankTon = Math.max(1.0, (totalDailyWaterM3 * 0.15)).toFixed(1);

        size = `저수조: ${formatDec(effectiveCapTon, 1)} ton | 고가수조: ${formatDec(highTankTon, 1)} ton`;
        detail = `[물탱크 & 추천 고가수조 유효용량 산정 (KDS 31 30 10)]\n` +
                 `• 1일 총 예상 급수량(Qd): 약 ${formatDec(totalDailyWaterM3, 1)} ㎥/일 (${formatNum(people)}명 × ${formatNum(waterPer)} L/일)\n` +
                 `--------------------------------------------------\n` +
                 `💧 지하저수조 유효용량: 약 ${formatDec(effectiveCapTon, 1)} ton (㎥) [${formatDec(days, 1)}일분 기준]\n` +
                 `💧 추천 고가수조 용량: 약 ${formatDec(highTankTon, 1)} ton (㎥) [1일 급수량의 15%]`;
      }
    }

    else if (sanMode === 'pump') {
      const headMode = document.getElementById('pump_head_mode')?.value || 'auto';
      const headInput = document.getElementById('pump_head');

const bldUp = Math.max(1, parseInt(document.getElementById('main_bld_up')?.value) || 1);
      const rawDown = parseInt(document.getElementById('main_bld_down')?.value);
      const bldDown = isNaN(rawDown) ? 0 : Math.max(0, rawDown);
      const floorH = Math.max(2.5, parseFloat(document.getElementById('main_bld_h')?.value) || 3.0);
      const actualHeightM = Math.max(floorH, (bldUp + bldDown - 1) * floorH);
      const pipeFricM = actualHeightM * 0.25;
      const minTerminalPressM = 15;
      const calcAutoHead = Math.ceil(actualHeightM + pipeFricM + minTerminalPressM);

      if (headMode === 'auto') {
        if (headInput && (document.activeElement !== headInput || !headInput.value || headInput.value === "0")) {
          headInput.value = calcAutoHead;
        }
      }

      const flowLpm = Math.max(0, parseFloat(document.getElementById('pump_flow').value) || 0);
      const headM = Math.max(0, parseFloat(headInput?.value) || 0);
      const splitQty = parseInt(document.getElementById('pump_split').value) || 2;
      const wash = Math.max(0, parseInt(document.getElementById('w_wash').value) || 0);
      const shower = Math.max(0, parseInt(document.getElementById('w_shower').value) || 0);
      const wcV = Math.max(0, parseInt(document.getElementById('w_wc_valve').value) || 0);
      const wcT = Math.max(0, parseInt(document.getElementById('w_wc_tank').value) || 0);
      const urinal = Math.max(0, parseInt(document.getElementById('w_urinal').value) || 0);
      const fu = (wash * 2) + (shower * 3) + (wcV * 10) + (wcT * 3) + (urinal * 5);

      if (flowLpm <= 0 || headM <= 0) {
        size = "0 kW (유량/양정 대기)";
        detail = "설계 유량(LPM)과 필요 양정(m)을 입력해주세요.\n※ 층수·층고를 입력하시면 전양정이 실시간 자동 연동됩니다.";
      } else {
        const qM3Min = flowLpm / 1000;
        const totalKw = (qM3Min * headM * 0.163 * 1.15) / 0.65;
        const unitKw = totalKw / splitQty;
        const fuNote = fu > 0 ? ` (기구부하 ${formatNum(fu)} FU 연동)` : "";

        size = `부스터 펌프: ${formatDec(totalKw, 2)} kW (약 ${formatDec(totalKw * 1.36, 1)} HP)`;
        detail = `[가압(부스터) 펌프 용량 산출서 (KDS 31 30 10)]\n` +
                 `• 총 설계 유량: 약 ${formatNum(flowLpm)} LPM${fuNote}\n` +
                 `• 총 설계 전양정: 약 ${formatNum(headM)} m ${headMode === 'auto' ? `(실양정 ${formatDec(actualHeightM, 1)}m + 마찰 ${formatDec(pipeFricM, 1)}m + 말단압 15m)` : '(수기 입력)'}\n` +
                 `--------------------------------------------------\n` +
                 `• 모터 소요 동력: 약 ${formatDec(totalKw, 2)} kW (약 ${formatDec(totalKw * 1.36, 1)} HP, 펌프효율 65%, K=1.15)\n` +
                 `• 대수 분할 사양: 약 ${formatNum(Math.round(flowLpm / splitQty))} LPM × ${formatNum(headM)} m × ${formatDec(unitKw, 2)} kW (주${formatNum(splitQty)}대 + 예비1대 병렬)`;
      }
    }

    else if (sanMode === 'heater') {
      const nMode = document.getElementById('hw_n_mode').value;
      let people = 0;
      let methodText = "";

      if (nMode === 'area') {
        const hArea = Math.max(0, parseFloat(document.getElementById('hw_area').value) || 0);
        const rate = parseFloat(document.getElementById('hw_area_rate').value) || 0.7;
        const perM2 = parseFloat(document.getElementById('hw_area_per').value) || 9.5;
        if (hArea > 0) {
          people = Math.round((hArea * rate) / perM2);
          methodText = `유효 바닥면적 기준: (${formatNum(hArea)}㎡ × ${formatNum(rate * 100)}%) ÷ ${formatDec(perM2, 1)}㎡ = 약 ${formatNum(people)}명`;
        }
      } else if (nMode === 'fixture') {
        const shCount = Math.max(0, parseInt(document.getElementById('hw_fix_shower').value) || 0);
        const skCount = Math.max(0, parseInt(document.getElementById('hw_fix_sink').value) || 0);
        if (shCount > 0 || skCount > 0) {
          people = (shCount * 4) + (skCount * 3);
          methodText = `건구수 기준: (샤워기 ${formatNum(shCount)}대 × 4) + (세면기 ${formatNum(skCount)}대 × 3) = ${formatNum(people)}명`;
        }
      } else if (nMode === 'unit') {
        const uTypePer = parseFloat(document.getElementById('hw_unit_type').value) || 3.0;
        const uCount = Math.max(0, parseInt(document.getElementById('hw_unit_count').value) || 0);
        if (uCount > 0) {
          people = Math.round(uCount * uTypePer);
          methodText = `단위당 기준: ${formatNum(uCount)}개소 × ${formatDec(uTypePer, 1)}인 = 약 ${formatNum(people)}명`;
        }
      } else {
        people = Math.max(0, parseFloat(document.getElementById('hw_people').value) || 0);
        methodText = `직접 입력: ${formatNum(people)}명`;
      }

      const hwPer = Math.max(0, parseFloat(document.getElementById('hw_per_capita').value) || 0);
      const dt = parseFloat(document.getElementById('hw_dt').value) || 45;
      const heatHr = Math.max(1, parseFloat(document.getElementById('hw_heat_hr').value) || 3);

      if (people <= 0 || hwPer <= 0) {
        size = "0 kcal/h (급탕 인원수 미산정)";
        detail = "급탕 인원수 산정 조건을 입력해주세요.";
      } else {
        const totalHwL = people * hwPer;
        const qKcalHr = Math.round((totalHwL * dt) / heatHr);
        const qKw = (qKcalHr / 860).toFixed(1);

        let expPipe = "20A (3/4\")";
        if (qKcalHr <= 50000) expPipe = "20A (3/4\")";
        else if (qKcalHr <= 150000) expPipe = "25A (1\")";
        else if (qKcalHr <= 300000) expPipe = "32A (1 1/4\")";
        else if (qKcalHr <= 600000) expPipe = "40A (1 1/2\")";
        else if (qKcalHr <= 1200000) expPipe = "50A (2\")";
        else expPipe = "65A (2 1/2\") 이상";

        size = `가열기 용량: 약 ${formatDec(qKw, 1)} kW (${formatNum(qKcalHr)} kcal/h)`;
        detail = `[급탕 온수보일러·가열 능력 산정 (KDS 31 30 15)]\n` +
                 `• ${methodText}\n` +
                 `• 1일 총 급탕량(Vd): 약 ${formatNum(totalHwL)} L/일\n` +
                 `• 설계 조건: 급탕온도차 ΔT = ${formatNum(dt)}℃ | 가열소요시간 ${formatNum(heatHr)}시간\n` +
                 `• 개방식 팽창관 규격: ${expPipe}`;
      }
    }

    else if (sanMode === 'drain_soil') {
      const wc = Math.max(0, parseInt(document.getElementById('d_soil_wc')?.value) || 0);
      const ur = Math.max(0, parseInt(document.getElementById('d_soil_urinal')?.value) || 0);
      const slope = document.getElementById('d_soil_slope')?.value || '100';
      const totalDfu = (wc * 6) + (ur * 3);

      if (totalDfu === 0) {
        size = "0A (오수 기구 없음)";
        detail = "대변기 또는 소변기 수량을 입력해주세요.";
      } else {
        let soilDia = "100A (4\")";
        if (wc > 0) {
          if (slope === '50') {
            if (totalDfu <= 250) soilDia = "100A (4\")";
            else if (totalDfu <= 500) soilDia = "125A (5\")";
            else if (totalDfu <= 950) soilDia = "150A (6\")";
            else if (totalDfu <= 2200) soilDia = "200A (8\")";
            else if (totalDfu <= 4200) soilDia = "250A (10\")";
            else soilDia = "300A (12\") 이상";
          } else {
            if (totalDfu <= 180) soilDia = "100A (4\")";
            else if (totalDfu <= 360) soilDia = "125A (5\")";
            else if (totalDfu <= 700) soilDia = "150A (6\")";
            else if (totalDfu <= 1600) soilDia = "200A (8\")";
            else if (totalDfu <= 3200) soilDia = "250A (10\")";
            else soilDia = "300A (12\") 이상";
          }
        } else {
          if (totalDfu <= 26) soilDia = "50A (2\")";
          else if (totalDfu <= 60) soilDia = "75A (3\")";
          else if (totalDfu <= 180) soilDia = "100A (4\")";
          else if (totalDfu <= 360) soilDia = "125A (5\")";
          else soilDia = "150A (6\") 이상";
        }

        size = `오수관: ${soilDia}`;
        detail = `[오수 배관경 산출: DFU 부하단위 (물매 1/${slope})]\n` +
                 `• 총 오수부하: ${formatNum(totalDfu)} DFU\n` +
                 `• 기구 구성: 대변기 ${formatNum(wc)}개 (${formatNum(wc * 6)} DFU) | 소변기 ${formatNum(ur)}개 (${formatNum(ur * 3)} DFU)\n` +
                 (wc > 0 ? `※ 대변기 합류 오수관: 막힘 방지를 위해 최소 관경 100A(4") 의무 규정 준수` : `※ 소변기 단독 계통: 최소 관경 50A 이상 적용`);
      }
    }

    else if (sanMode === 'drain_waste') {
      const wash = Math.max(0, parseInt(document.getElementById('d_waste_wash')?.value) || 0);
      const bath = Math.max(0, parseInt(document.getElementById('d_waste_bath')?.value) || 0);
      const cleanSink = Math.max(0, parseInt(document.getElementById('d_waste_sink')?.value) || 0);
      const slope = document.getElementById('d_waste_slope')?.value || '100';
      const totalDfu = (wash * 2) + (bath * 3) + (cleanSink * 3);

      if (totalDfu === 0) {
        size = "0A (배수 기구 없음)";
        detail = "세면기, 샤워기, 청소싱크 등의 수량을 입력해주세요.";
      } else {
        let wasteDia = "50A (2\")";
        if (cleanSink > 0) {
          if (totalDfu <= 60) wasteDia = "75A (3\")";
          else if (totalDfu <= 160) wasteDia = "100A (4\")";
          else if (totalDfu <= 360) wasteDia = "125A (5\")";
          else if (totalDfu <= 700) wasteDia = "150A (6\")";
          else if (totalDfu <= 1600) wasteDia = "200A (8\")";
          else wasteDia = "250A (10\") 이상";
        } else {
          if (totalDfu <= 5) wasteDia = "40A (1 1/2\")";
          else if (totalDfu <= 26) wasteDia = "50A (2\")";
          else if (totalDfu <= 60) wasteDia = "75A (3\")";
          else if (totalDfu <= 160) wasteDia = "100A (4\")";
          else if (totalDfu <= 360) wasteDia = "125A (5\")";
          else if (totalDfu <= 700) wasteDia = "150A (6\")";
          else wasteDia = "200A (8\") 이상";
        }

        size = `잡배수관: ${wasteDia}`;
        detail = `[배수(잡배수) 배관경 산출: DFU 부하단위 (물매 1/${slope})]\n` +
                 `• 총 잡배수부하: ${formatNum(totalDfu)} DFU\n` +
                 `• 기구 구성: 세면/바닥 ${formatNum(wash)}개 (${formatNum(wash * 2)} DFU) | 샤워/욕조/씽크 ${formatNum(bath)}개 (${formatNum(bath * 3)} DFU) | 청소싱크 ${formatNum(cleanSink)}개 (${formatNum(cleanSink * 3)} DFU)\n` +
                 (cleanSink > 0 ? `※ 청소싱크 포함 계통: 슬러지·토사 퇴적 방지를 위해 최소 관경 75A(3") 의무 적용` : `※ 일반 위생잡배수 배관 적용 규격`);
      }
    }

    else if (sanMode === 'drain_rain') {
      const rainArea = Math.max(0, parseFloat(document.getElementById('rain_area').value) || 0);
      const intensity = parseFloat(document.getElementById('rain_intensity').value) || 100;

      if (rainArea <= 0) {
        size = "0 LPM (지붕면적 없음)";
        detail = "지붕 수압 투영면적(㎡)을 입력해주세요.";
      } else {
        const rainLpm = Math.round((rainArea * intensity) / 60);
        let rainPipe = "100A (4\")";

        if (rainLpm <= 120) rainPipe = "75A (3\")";
        else if (rainLpm <= 280) rainPipe = "100A (4\")";
        else if (rainLpm <= 600) rainPipe = "125A (5\")";
        else if (rainLpm <= 1100) rainPipe = "150A (6\")";
        else if (rainLpm <= 2400) rainPipe = "200A (8\")";
        else if (rainLpm <= 4500) rainPipe = "250A (10\")";
        else if (rainLpm <= 7500) rainPipe = "300A (12\")";
        else if (rainLpm <= 12000) rainPipe = "350A (14\")";
        else rainPipe = "400A (16\") 이상";

        let drainCount = Math.max(2, Math.ceil(rainArea / 200));

        size = `우수 입상관: ${rainPipe} (우수량 약 ${formatNum(rainLpm)} LPM)`;
        detail = `[우수량 산정: 지붕면적 ${formatNum(rainArea)}㎡ | 강우강도 ${formatNum(intensity)} mm/h]\n` +
                 `• 설계 우수 유출량: 약 ${formatNum(rainLpm)} LPM\n` +
                 `• 루프드레인 추천: 100A 구경 기준 최소 ${formatNum(drainCount)}개소 이상 분산 설치`;
      }
    }

else if (sanMode === 'drain_septic') {
      const septicKey = document.getElementById('septic_use').value;
      const spec = septicRateMap[septicKey] || septicRateMap['office'];
      const area = Math.max(0, parseFloat(document.getElementById('septic_area').value) || 0);

      if (area <= 0) {
        size = "0 인 (산정면적 없음)";
        detail = "산정 바닥면적(㎡)을 입력해주세요.";
      } else {
        const septicPersons = Math.ceil(area * spec.rate);
        const dailySewageM3 = spec.isResidential
          ? (septicPersons * 0.2)
          : ((area * spec.sewageLPerM2) / 1000);
        const sewageBasisText = spec.isResidential
          ? `산정인원 ${formatNum(septicPersons)}인 × 200 L/인·일 (실제 설계 시 거실수 식 N=2.7+(R-2)×0.5 적용)`
          : `${formatNum(area)}㎡ × ${spec.sewageLPerM2} L/㎡·일 (고시 별표 기준)`;

        size = `정화조 처리대상: ${formatNum(septicPersons)} 인용 (${dailySewageM3.toFixed(1)} ㎥/일)`;
        detail = `[정화조·오수량 산정: 환경부 고시 제2025-165호 - ${spec.desc}]\n` +
                 `• 대상 바닥면적: ${formatNum(area)} ㎡\n` +
                 `• 정화조 인원수: ${formatNum(septicPersons)} 인용 (N = ${spec.rate} × A)\n` +
                 `• 1일 예상 오수발생량: 약 ${dailySewageM3.toFixed(1)} ㎥/일 [${sewageBasisText}]`;
      }
    }

    else {
      const wash = Math.max(0, parseInt(document.getElementById('w_wash').value) || 0);
      const shower = Math.max(0, parseInt(document.getElementById('w_shower').value) || 0);
      const wcValve = Math.max(0, parseInt(document.getElementById('w_wc_valve').value) || 0);
      const wcTank = Math.max(0, parseInt(document.getElementById('w_wc_tank').value) || 0);
      const urinal = Math.max(0, parseInt(document.getElementById('w_urinal').value) || 0);
      
      const fu = (wash * 2) + (shower * 3) + (wcValve * 10) + (wcTank * 3) + (urinal * 5);
      const totalConnectedLpm = (wash * 12) + (shower * 15) + (wcValve * 100) + (wcTank * 15) + (urinal * 20);

      let lpm = 0;
      if (fu > 0) {
        if (fu <= 10) lpm = fu * 4.0;
        else if (fu <= 30) lpm = 40 + (fu - 10) * 2.5;
        else if (fu <= 100) lpm = 90 + (fu - 30) * 1.5;
        else lpm = 195 + (fu - 100) * 0.8;
      }

      let simRate = 0;
      if (totalConnectedLpm > 0 && lpm > 0) {
        simRate = Math.min(100, (lpm / totalConnectedLpm) * 100).toFixed(1);
      }

      const hasHotWater = (wash > 0 || shower > 0);
      const hasColdOnly = (wcValve > 0 || wcTank > 0 || urinal > 0);
      const showReturn = hasHotWater && !hasColdOnly;

      if (fu === 0) {
        size = "0A (수량 없음)";
        detail = "기구 수량을 1개 이상 입력해주세요.";
      } else {
        let mainPipe = "15A (1/2\")";
        let returnPipe = "20A (3/4\")";

        if (lpm <= 15) { mainPipe = "15A (1/2\")"; returnPipe = "15A (1/2\")"; }
        else if (lpm <= 35) { mainPipe = "20A (3/4\")"; returnPipe = "20A (3/4\")"; }
        else if (lpm <= 65) { mainPipe = "25A (1\")"; returnPipe = "20A (3/4\")"; }
        else if (lpm <= 120) { mainPipe = "32A (1 1/4\")"; returnPipe = "20A (3/4\")"; }
        else if (lpm <= 200) { mainPipe = "40A (1 1/2\")"; returnPipe = "25A (1\")"; }
        else if (lpm <= 380) { mainPipe = "50A (2\")"; returnPipe = "25A (1\")"; }
        else if (lpm <= 700) { mainPipe = "65A (2 1/2\")"; returnPipe = "32A (1 1/4\")"; }
        else if (lpm <= 1200) { mainPipe = "80A (3\")"; returnPipe = "40A (1 1/2\")"; }
        else if (lpm <= 2200) { mainPipe = "100A (4\")"; returnPipe = "50A (2\")"; }
        else if (lpm <= 3800) { mainPipe = "125A (5\")"; returnPipe = "50A (2\")"; }
        else if (lpm <= 6000) { mainPipe = "150A (6\")"; returnPipe = "65A (2 1/2\")"; }
        else if (lpm <= 12000) { mainPipe = "200A (8\")"; returnPipe = "65A (2 1/2\")"; }
        else if (lpm <= 20000) { mainPipe = "250A (10\")"; returnPipe = "80A (3\")"; }
        else { mainPipe = "300A (12\") 이상"; returnPipe = "80A (3\") 이상"; }

        const pipeDesc = showReturn ? `공급관 ${mainPipe} / 반탕관 ${returnPipe}` : `공급관 ${mainPipe}`;
        size = pipeDesc;
        
        detail = `[급수·급탕 동시사용 산출 결과 (KDS 31 30 10)]\n` +
                 `• 총 기구 부하단위: ${formatNum(fu)} FU | 설계 동시사용유량: 약 ${formatNum(lpm)} LPM (동시사용율 약 ${formatDec(simRate, 1)}%)\n` +
                 `--------------------------------------------------\n` +
                 `• 급수/급탕 공급관: ${mainPipe}\n` +
                 (showReturn ? `• 급탕 순환 반탕관: ${returnPipe}\n` : '') +
                 `• 추천 관종: 동관 Type L/M, STS 304`;
      }
    }
  }

  else if (currentTab === 'gas') {
    const gasMode = document.getElementById('gas_calc_mode').value;

    if (gasMode === 'meter') {
      const unit = document.getElementById('g_meter_unit').value;
      const val = Math.max(0, parseFloat(document.getElementById('g_meter_val').value) || 0);

      if (val <= 0) {
        size = "G0 등급 (열량 대기)";
        detail = "가스 연소기기의 소비 열량을 입력해주세요.";
      } else {
        let kcal = val;
        if (unit === 'kw') kcal = val * 860;
        else if (unit === 'mcal') kcal = val * 1000;
        
        const gasM3h = (kcal / 10500).toFixed(2);

        let meterGrade = "G4";
        if (gasM3h <= 2.5) meterGrade = "G1.6 (최대 2.5 ㎥/h)";
        else if (gasM3h <= 4.0) meterGrade = "G2.5 (최대 4.0 ㎥/h)";
        else if (gasM3h <= 6.0) meterGrade = "G4 (최대 6.0 ㎥/h, 일반 주택/보일러)";
        else if (gasM3h <= 10.0) meterGrade = "G6 (최대 10.0 ㎥/h, 대형 보일러/상가)";
        else if (gasM3h <= 16.0) meterGrade = "G10 (최대 16.0 ㎥/h)";
        else if (gasM3h <= 25.0) meterGrade = "G16 (최대 25.0 ㎥/h)";
        else if (gasM3h <= 40.0) meterGrade = "G25 (최대 40.0 ㎥/h, 영업용)";
        else meterGrade = "G40 이상 (산업용 대용량 계량기)";

        size = `가스미터 등급: ${meterGrade.split(' ')[0]} (유량 ${formatDec(gasM3h, 2)} ㎥/h)`;
        detail = `[가스 계량기 등급 선정: 소비열량 ${formatNum(kcal)} kcal/h]\n` +
                 `• 도시가스(LNG) 소비유량: 약 ${formatDec(gasM3h, 2)} ㎥/h (발열량 10,500 kcal/㎥)\n` +
                 `• 추천 계량기 등급: ${meterGrade}`;
      }
    }

    else {
      const unit = document.getElementById('g_pipe_unit')?.value || 'mcal';
      const inputVal = Math.max(0, parseFloat(document.getElementById('g_mcal').value) || 0);
      const len = Math.max(0, parseFloat(document.getElementById('g_len').value) || 0);

      let mcal = inputVal;
      if (unit === 'kcal') mcal = inputVal / 1000;
      else if (unit === 'kw') mcal = (inputVal * 860) / 1000;

      if (mcal <= 0 || len <= 0) {
        size = "0A (입력값 없음)";
        detail = "가스 소비 열량과 배관 상당길이를 입력해주세요.";
      } else {
        const flow = mcal / 10.5;
        const eqFlow = flow * Math.sqrt(len / 10);

        let gasPipe = "15A (1/2\")";
        if (eqFlow <= 3.2) gasPipe = "15A (1/2\")";
        else if (eqFlow <= 7.8) gasPipe = "20A (3/4\")";
        else if (eqFlow <= 14.5) gasPipe = "25A (1\")";
        else if (eqFlow <= 28.0) gasPipe = "32A (1 1/4\")";
        else if (eqFlow <= 42.0) gasPipe = "40A (1 1/2\")";
        else if (eqFlow <= 78.0) gasPipe = "50A (2\")";
        else if (eqFlow <= 135.0) gasPipe = "65A (2 1/2\")";
        else if (eqFlow <= 230.0) gasPipe = "80A (3\")";
        else if (eqFlow <= 450.0) gasPipe = "100A (4\")";
        else if (eqFlow <= 800.0) gasPipe = "125A (5\")";
        else if (eqFlow <= 1300.0) gasPipe = "150A (6\")";
        else if (eqFlow <= 2800.0) gasPipe = "200A (8\")";
        else gasPipe = "250A (10\") 이상";

        size = `가스배관: ${gasPipe}`;
        detail = `[저압 도시가스 배관경 (KGS Code FU551 / Pole 공식)]\n` +
                 `• 도시가스(LNG) 유량: 약 ${formatDec(flow, 2)} ㎥/h | 환산유량: 약 ${formatDec(eqFlow, 1)} ㎥/h\n` +
                 `• 추천 관종: 도시가스용 배관용 탄소강관(SPPG)`;
      }
    }
  }

  else if (currentTab === 'fire') {
    const fireMode = document.getElementById('f_mode').value;

if (fireMode === 'water_source') {
      const floorType = document.getElementById('fw_floor_type').value;
      const maxHydN = (floorType === 'low') ? 2 : 5;
      const rawHydN = Math.max(1, parseInt(document.getElementById('fw_hydrant_n').value) || 2);
      const hydrantN = Math.min(maxHydN, rawHydN);
      const spChoice = document.getElementById('fw_sp_n').value;

      let spN = 20;
      let spRemark = "";

      if (spChoice === '10') {
        spN = 10;
        spRemark = "아파트의 층수와 무관하게 10개 적용 (단, 각 동 지하주차장 연결 시 주차장 구역은 30개 적용)";
      } else if (spChoice === '30_retail') {
        spN = 30;
        spRemark = "대규모 판매 공간 (30개 적용)";
      } else if (spChoice === '30_factory') {
        spN = 30;
        spRemark = "화재 하중이 큰 공장/창고 (특수가연물 및 랙크식 창고 포함, 30개 적용)";
      } else if (spChoice === '30_high') {
        spN = 30;
        spRemark = "고층 건축물(지하층 제외 11층 이상, 아파트 제외) 및 지하가/지하역사 (30개 적용)";
      } else if (spChoice === '0_exempt') {
        spN = 0;
        spRemark = "스프링클러설비 법정 설치 제외 특례 대상 (학교 교사동 6층 이상 등)";
      } else {
        spN = 20;
        spRemark = "일반 건축물 (10층 이하의 근린생활시설, 업무시설, 숙박시설 등, 20개 적용)";
      }

      const multiplier = (floorType === 'super') ? 3 : ((floorType === 'high') ? 2 : 1);
      const hydrantM3 = (hydrantN * 2.6 * multiplier).toFixed(1);
      const spM3 = (spN * 1.6 * multiplier).toFixed(1);
      const totalFireWaterM3 = (parseFloat(hydrantM3) + parseFloat(spM3)).toFixed(1);

      size = `소방 총 수원: ${formatDec(totalFireWaterM3, 1)} ㎥ (ton)`;
      detail = `[소방 법정 유효 저수량 산출 (NFPC 102/103)]\n` +
               `• 옥내소화전 유효수량: 약 ${formatDec(hydrantM3, 1)} ㎥ (${formatNum(hydrantN)}개소 × 2.6㎥ × ${formatNum(multiplier)}배)\n` +
               (spChoice === '0_exempt' 
                  ? `• 스프링클러 유효수량: 0.0 ㎥ (법정 설치 제외 특례 적용)\n`
                  : `• 스프링클러 유효수량: 약 ${formatDec(spM3, 1)} ㎥ (기준개수 N=${formatNum(spN)}개 × 1.6㎥ × ${formatNum(multiplier)}배)\n`) +
               `• 방수 지속시간: ${multiplier === 3 ? "60분(초고층)" : (multiplier === 2 ? "40분(고층)" : "20분(일반)")}\n` +
               `--------------------------------------------------\n` +
               `※ 스프링클러 기준개수(N=${formatNum(spN)}개) 법정 비고:\n  ${spRemark}`;
    }

    else if (fireMode === 'ext') {
      const extUseEl = document.getElementById('ext_use');
      const baseArea = parseFloat(extUseEl ? extUseEl.value : 200) || 200;
      const extAreaEl = document.getElementById('ext_area');
      const area = Math.max(0, parseFloat(extAreaEl ? extAreaEl.value : 0) || 0);
      const isFireproof = (document.getElementById('ext_struct')?.value === 'fireproof');
      const extraFacility = document.getElementById('ext_extra')?.value || 'none';

      if (area <= 0) {
        size = "0 단위 (면적 입력 대기)";
        detail = "소화기구를 산정할 바닥면적(㎡)을 입력해주세요.";
      } else {
        const effectiveUnitArea = isFireproof ? (baseArea * 2) : baseArea;
        const requiredUnits = Math.ceil(area / effectiveUnitArea);
        const recExtCount = Math.max(1, Math.ceil(requiredUnits / 3));

        size = `필요 능력단위: ${formatNum(requiredUnits)} 단위 (최소 ${formatNum(recExtCount)}개)`;
        
        let extraNote = "";
        if (extraFacility === 'kitchen' || extraFacility === 'both') {
          extraNote += "\n• 음식점 주방: 식용유 화재용 K급 소화기 1개 이상 의무 추가 배치";
        }
        if (extraFacility === 'boiler' || extraFacility === 'both') {
          extraNote += "\n\n━━━━━━━━━━━━━━━━━━━━━━━━━━" +
                       "\n🛡️ [부속용도별 추가 설치 기준 (NFPC 101)]" +
                       "\n1. 보일러실:" +
                       "\n • 바닥면적 25㎡마다 능력단위 1단위 이상 추가 비치" +
                       "\n • 자동확산소화기 천장 의무 설치 (10㎡ 이하 1개 / 10㎡ 초과 2개)" +
                       "\n2. 전기실(발전·변전·배전반실):" +
                       "\n • 바닥면적 50㎡마다 전기화재(C급) 적응 소화기 1개 이상 추가" +
                       "\n • 배전반·분전반 내부 소공간에 가스/에어로졸 자동소화용구 별도 설치";
        }

        detail = `[소화기구 산정: 산정면적 ${formatNum(area)}㎡ | 기준면적 ${formatNum(effectiveUnitArea)}㎡/단위 (${isFireproof ? "내화구조 2배 완화" : "일반구조"})]\n` +
                 `• ABC분말소화기(3.3kg, 3단위): 최소 ${formatNum(recExtCount)}개 이상 배치 (층마다 분산)\n` +
                 `• 보행거리 기준: 소형 20m 이내 / 대형 30m 이내\n` +
                 `• 구획실 규정: 33㎡ 이상 구획된 각 실은 1개 이상 추가 배치` + extraNote;
      }
    }

    else if (fireMode === 'bld') {
      const bldUse = document.getElementById('f_bld_use').value;
      const area = Math.max(0, parseFloat(document.getElementById('f_bld_area').value) || 0);
      const floorsUp = Math.max(0, parseInt(document.getElementById('f_floors_up').value) || 0);
      const floorsDown = Math.max(0, parseInt(document.getElementById('f_floors_down').value) || 0);
      const totalFloors = floorsUp + floorsDown;

      if (area <= 0 && totalFloors <= 0) {
        size = "건물 정보 입력 대기";
        detail = "건물 연면적과 층수를 입력해주세요.";
      } else {
        const extList = ["소화기구 (보행거리 20m 이내, 바닥 1.5m 이하, 33㎡이상 구획실 추가)"];
        const almList = [];
        const escList = ["피난구/통로 유도등"];
        const actList = [];

        if ((bldUse === 'apt' && area >= 1500) || area >= 3000 || (floorsUp >= 4 && area >= 1000)) {
          extList.push("옥내소화전설비 (연면적 기준 / 방수구 40A)");
        }

        if (bldUse === 'edu' && floorsUp >= 6) {
          extList.push("스프링클러 제외 특례 (학교 교사동 6층 이상 제외 / 기숙사 5,000㎡ 이상 의무)");
        } else if (floorsUp >= 6 || (bldUse === 'retail' && area >= 5000) || (['hotel', 'hospital', 'elder'].includes(bldUse) && area >= 600)) {
          extList.push("스프링클러설비 (지상 6층 이상 전층 의무 또는 용도별 기준)");
        }

        if (floorsUp >= 6 || area >= 1000 || (bldUse === 'edu' && area >= 2000)) {
          almList.push("자동화재탐지설비 (자탐)");
        }
        if (area >= 3500 || floorsUp >= 11 || floorsDown >= 3) {
          almList.push("비상방송설비 (연면적 3,500㎡/11층 이상)");
        }

        if (floorsUp >= 5 && area >= 3000) escList.push("비상조명등설비");

        if (totalFloors >= 7 || (floorsUp >= 5 && area >= 6000) || floorsDown >= 3) {
          actList.push("연결송수관설비 (소방대 전용 주배관 100A, 방수구 65A)");
        }
        if (floorsUp >= 11 || (floorsDown >= 3 && area >= 1000)) {
          actList.push("비상콘센트설비 (11층 이상 전층)");
        }
        if (floorsUp >= 11 || (['retail', 'culture'].includes(bldUse) && area >= 1000)) {
          actList.push("제연설비 (부속실/대공간)");
        }

        const totalItems = extList.length + almList.length + escList.length + actList.length;
        const sections = [];
        if (extList.length > 0) sections.push(`🔴 소화설비:\n • ${extList.join('\n • ')}`);
        if (almList.length > 0) sections.push(`🟡 경보설비:\n • ${almList.join('\n • ')}`);
        if (escList.length > 0) sections.push(`🟢 피난구조설비:\n • ${escList.join('\n • ')}`);
        if (actList.length > 0) sections.push(`🔵 소화활동설비:\n • ${actList.join('\n • ')}`);

        size = `법정 필수 소방시설: 총 ${formatNum(totalItems)}개 시설 대상`;
        detail = `[진단 기준: 연면적 ${formatNum(area)}㎡ | 지상 ${formatNum(floorsUp)}층 / 지하 ${formatNum(floorsDown)}층]\n` + sections.join('\n');
      }
    }

else if (fireMode === 'pump') {
      const floorType = document.getElementById('fw_floor_type')?.value || 'low';
      const maxHydN = (floorType === 'low') ? 2 : 5;
      const hydN = Math.min(maxHydN, Math.max(1, parseInt(document.getElementById('fw_hydrant_n')?.value) || 2));

      const spChoice = document.getElementById('fw_sp_n')?.value || '20_other';
      let spN = 20;
      if (spChoice === '10') spN = 10;
      else if (spChoice.startsWith('30')) spN = 30;
      else if (spChoice === '0_exempt') spN = 0;
      else spN = 20;

      const hydFlow = hydN * 130;
      const spFlow = spN * 80;

      const pumpSys = document.getElementById('f_pump_system')?.value || 'sp_only';
      const pumpLpmInput = document.getElementById('f_pump_lpm');

      let autoFlow = spFlow;
      let flowSourceDesc = "";

      if (pumpSys === 'sp_only') {
        autoFlow = spFlow;
        flowSourceDesc = `스프링클러 전용 (헤드 ${formatNum(spN)}개 × 80 LPM)`;
      } else if (pumpSys === 'combined') {
        autoFlow = hydFlow + spFlow;
        flowSourceDesc = `소화전(${formatNum(hydFlow)} LPM) + SP(${formatNum(spFlow)} LPM) 겸용`;
      } else if (pumpSys === 'hyd_only') {
        autoFlow = hydFlow;
        flowSourceDesc = `옥내소화전 전용 (방수구 ${formatNum(hydN)}개소 × 130 LPM)`;
      }

     if (pumpSys !== 'custom' && pumpLpmInput && document.activeElement !== pumpLpmInput) {
        pumpLpmInput.value = autoFlow;
      }

const headInput = document.getElementById('f_pump_head');
      const bldUp = Math.max(1, parseInt(document.getElementById('main_bld_up')?.value) || 1);
      const rawDown = parseInt(document.getElementById('main_bld_down')?.value);
      const bldDown = isNaN(rawDown) ? 0 : Math.max(0, rawDown);
      const floorH = Math.max(2.5, parseFloat(document.getElementById('main_bld_h')?.value) || 3.0);

      const actualHeightM = Math.max(floorH, (bldUp + bldDown - 1) * floorH);
      const pipeFricM = actualHeightM * 0.25;
      const legalReqHeadM = (pumpSys === 'sp_only') ? 10 : 23;

      let calcHead = Math.ceil(actualHeightM + pipeFricM + legalReqHeadM);

      let userHeadVal = parseFloat(headInput?.value);
      if (headInput && (isNaN(userHeadVal) || userHeadVal <= 0 || document.activeElement !== headInput)) {
        headInput.value = calcHead;
        userHeadVal = calcHead;
      }

   const lpm = Math.max(0, parseFloat(pumpLpmInput?.value) || 0);
      const head = Math.max(0, userHeadVal || 0);
      const eff = Math.max(0.1, parseFloat(document.getElementById('f_pump_eff').value) || 0.65);
      const k = parseFloat(document.getElementById('f_pump_k').value) || 1.15;

      if (lpm <= 0 || head <= 0) {
        size = "0 kW (양정/토출량 대기)";
        detail = `• 자동 연동 토출량: ${formatNum(lpm)} LPM (${flowSourceDesc || '소방 기준'})\n• 건물 층수 및 층고를 입력하시면 전양정이 자동 연동됩니다.`;
      } else {
        const motorKw = (lpm * head * 0.163 * k) / (1000 * eff);
        const stdMotors = [1.5, 2.2, 3.7, 5.5, 7.5, 11, 15, 18.5, 22, 30, 37, 45, 55, 75, 90, 110, 132, 160, 200];
        const recMotorKw = stdMotors.find(m => m >= motorKw) || Math.ceil(motorKw);
        size = `소방펌프: ${formatNum(lpm)} LPM × ${formatNum(head)}m (${formatDec(motorKw, 1)} kW)`;

        detail = `[소방펌프 전동기 동력 및 전양정 산출서 (NFPC 102/103)]\n` +
                 `• 적용 계통: ${flowSourceDesc || '사용자 지정'}\n` +
                 `• 설계 토출량: 약 ${formatNum(lpm)} LPM\n` +
                 `--------------------------------------------------\n` +
                 `🏢 전양정(H) 구성 내역: 총 ${formatNum(head)} m\n` +
                 ` • 수직 실양정(낙차 h1): 약 ${formatDec(actualHeightM, 1)} m (지상 ${formatNum(bldUp)}F / 지하 ${formatNum(bldDown)}F, 층고 ${formatDec(floorH, 1)}m)\n` +
                 ` • 배관 관부속 마찰손실(h2): 약 ${formatDec(pipeFricM, 1)} m (실양정의 25% 반영)\n` +
                 ` • 법정 최소 방수압/호스손실: ${formatNum(legalReqHeadM)} m (${pumpSys === 'sp_only' ? 'SP 헤드압 0.1 MPa' : '소화전 노즐 0.17 MPa + 호스'})\n` +
                 `--------------------------------------------------\n` +
                 `• 펌프 효율: ${formatNum(Math.round(eff * 100))}% | 전달계수 K: ${formatDec(k, 2)} (전동기 구동)\n` +


             `• 소방 모터 소요 동력: 약 ${motorKw.toFixed(2)} kW (약 ${(motorKw * 1.36).toFixed(1)} PS)\n` +
                      `• 추천 모터 규격: ${recMotorKw} kW 이상 표준 정격 전동기`;
      }
    }

    else if (fireMode === 'smoke_fan') {
      const smokeType = document.getElementById('f_smoke_type')?.value || 'living';
      const eff = parseFloat(document.getElementById('f_smoke_eff').value) || 0.65;
      const cmhInput = document.getElementById('f_smoke_cmh');
      const paInput = document.getElementById('f_smoke_pa');

      const bldTotalArea = Math.max(0, parseFloat(document.getElementById('main_bld_area')?.value) || 0);
      const firstFloorArea = (floorDataList.length > 0 && floorDataList[0].area > 0) ? floorDataList[0].area : (bldTotalArea > 0 ? bldTotalArea : 500);
const bldUp = Math.max(1, parseInt(document.getElementById('main_bld_up')?.value) || 1);
      const rawDown = parseInt(document.getElementById('main_bld_down')?.value);
      const bldDown = isNaN(rawDown) ? 0 : Math.max(0, rawDown);
      const floorH = Math.max(2.5, parseFloat(document.getElementById('main_bld_h')?.value) || 3.0);
      const bldHeight = Math.max(floorH, (bldUp + bldDown - 1) * floorH);

      let autoCmh = 0;
      let autoPa = 0;
      let lawBasis = "";

      if (smokeType === 'living') {
        const zoneArea = Math.min(firstFloorArea, 400); 
        if (firstFloorArea <= 400) {
          autoCmh = Math.max(27000, Math.ceil(zoneArea * 1 * 60));
          lawBasis = `거실제연구역 ${formatNum(zoneArea)}㎡ (400㎡ 이하: 최저 27,000 CMH 의무 준수)`;
        } else {
          autoCmh = Math.max(40000, Math.ceil(Math.min(firstFloorArea, 1000) * 0.8 * 60));
          lawBasis = `거실제연구역 (400㎡ 초과: 최저 40,000 CMH 이상 적용)`;
        }
        autoPa = 450;
      } 
      else if (smokeType === 'stairs') {
        const doorArea = 0.9 * 2.1;
        const openDoors = (bldUp >= 20) ? 2 : 1;
        const qDoor = openDoors * doorArea * 0.7 * 3600;
        const qLeak = 1200;
        autoCmh = Math.ceil(qDoor + qLeak);
        lawBasis = `부속실 단독 제연 (출입문 ${formatNum(openDoors)}개 개방 방연풍속 0.7m/s + 누설량 합산)`;
        autoPa = Math.min(650, Math.max(380, Math.ceil(350 + (bldHeight * 2.5))));
      }

      if (smokeType !== 'custom') {
        if (cmhInput && (document.activeElement !== cmhInput || !cmhInput.value || cmhInput.value === "0")) {
          cmhInput.value = autoCmh;
        }
        if (paInput && (document.activeElement !== paInput || !paInput.value || paInput.value === "0")) {
          paInput.value = autoPa;
        }
      }

      const cmh = Math.max(0, parseFloat(cmhInput?.value) || 0);
      const pa = Math.max(0, parseFloat(paInput?.value) || 0);

      if (cmh <= 0 || pa <= 0) {
        size = "0 kW (제연풍량/정압 대기)";
        detail = "건물 연면적 또는 층별 면적을 입력하시면 법정 풍량과 정압이 자동 연동됩니다.";
      } else {
        const pressMmAq = pa / 9.806;
        const kw = ((cmh / 60) * pressMmAq * 1.20) / (102 * 60 * eff);
        const hp = kw * 1.36;
        const typeName = (smokeType === 'living') ? '거실 제연 배연기' : (smokeType === 'stairs' ? '부속실 제연 급기송풍기' : '제연 송풍기');

        size = `${typeName}: ${formatNum(cmh)} CMH × ${formatNum(pa)} Pa (${formatDec(kw, 1)} kW)`;
        detail = `[제연 송풍기(Fan) 풍량 및 축동력 산출서 (NFPC 501/501A)]\n` +
                 `• 제연 방식: ${smokeType === 'living' ? '거실 제연설비 (배연기)' : (smokeType === 'stairs' ? '특별피난계단 부속실 제연 (급기송풍기)' : '사용자 지정')}\n` +
                 (lawBasis ? `• 법정 풍량 산출 근거: ${lawBasis}\n` : '') +
                 `• 설계 풍량: 약 ${formatNum(cmh)} CMH (약 ${formatDec(cmh / 3600, 2)} ㎥/s)\n` +
                 `• 설계 기외정압: 약 ${formatNum(pa)} Pa (약 ${formatDec(pressMmAq, 1)} mmAq)\n` +
                 `--------------------------------------------------\n` +
                 `• 송풍기 전효율: ${formatNum(Math.round(eff * 100))}% | 전동기 여유율(K): 1.20 반영\n` +
                 `• 모터 소요 동력: 약 ${formatDec(kw, 2)} kW (약 ${formatDec(hp, 1)} HP)\n` +
                 `• 추천 모터 규격: ${kw <= 5.5 ? "5.5 kW" : (kw <= 7.5 ? "7.5 kW" : (kw <= 11 ? "11 kW" : (kw <= 15 ? "15 kW" : formatNum(Math.ceil(kw / 3.7) * 3.7) + " kW")))} 이상 표준 전동기`;
      }
    }

    else {
      const spCount = Math.max(0, parseInt(document.getElementById('f_sp_count')?.value) || 0);
      const hydCount = Math.max(0, parseInt(document.getElementById('f_hyd_count')?.value) || 0);
      const spipeCount = Math.max(0, parseInt(document.getElementById('f_spipe_count')?.value) || 0);

      if (spCount <= 0 && hydCount <= 0 && spipeCount <= 0) {
        size = "0A (수량 미입력)";
        detail = "스프링클러 헤드 수, 옥내소화전 방수구 수, 연결송수관 방수구 수 중 최소 1개 이상을 입력해주세요.";
      } else {
        const results = [];
        const details = [];

        if (spCount > 0) {
          let spDia = "25A (1\")";
          if (spCount <= 2) spDia = "25A (1\")";
          else if (spCount <= 3) spDia = "32A (1 1/4\")";
          else if (spCount <= 5) spDia = "40A (1 1/2\")";
          else if (spCount <= 10) spDia = "50A (2\")";
          else if (spCount <= 30) spDia = "65A (2 1/2\")";
          else if (spCount <= 60) spDia = "80A (3\")";
          else if (spCount <= 100) spDia = "100A (4\")";
          else if (spCount <= 160) spDia = "125A (5\")";
          else spDia = "150A (6\") 이상";

          results.push(`SP ${spDia}`);
          details.push(`🚒 스프링클러 (헤드 ${formatNum(spCount)}개):\n • 추천 배관경: ${spDia} (NFPC 103 별표1 규약배관방식)\n • 교차배관 최소 40A 이상 청소구 설치 / 가지배관 헤드 8개 이하 배열`);
        }

        if (hydCount > 0) {
          let hydRiser = "50A";
          if (hydCount === 1) hydRiser = "50A (2\")";
          else if (hydCount <= 3) hydRiser = "65A (2 1/2\")";
          else if (hydCount <= 6) hydRiser = "80A (3\")";
          else if (hydCount <= 10) hydRiser = "100A (4\")";
          else hydRiser = "125A (5\") 이상";

          results.push(`소화전 ${hydRiser}`);
          details.push(`🚒 옥내소화전 (방수구 ${formatNum(hydCount)}개소):\n • 수직 주배관: ${hydRiser} (유속 4.0 m/s 이하 규정 준수, 방수압 0.17~0.7 MPa)\n • 옥내 방수구: 40A (호스릴 25A) | 설치높이 바닥 1.5m 이하`);
        }

        if (spipeCount > 0) {
          let standDia = (spipeCount >= 6) ? "주배관 125A (5\")" : "주배관 100A (4\")";
          results.push(`연결송수관 ${standDia}`);
          details.push(`🚒 연결송수관설비 (방수구 ${formatNum(spipeCount)}개소):\n • 주배관 구경: ${standDia} (NFPC 502 제4조: 최소 100A 이상 법정 의무)\n • 옥외 송수구: 65A 쌍구형 체크밸브 내장 | 방수구: 65A 단구/쌍구`);
        }

    if (results.some(r => r.startsWith("연결송수관")) && results.length > 1) {
          const others = results.filter(r => !r.startsWith("연결송수관"));
          const standPipe = results.find(r => r.startsWith("연결송수관"));
          size = others.join(" | ") + "\n" + standPipe;
        } else {
          size = results.join(" | ");
        }
        detail = `[소방 설비별 배관경 개별 산출 결과]\n` + details.join("\n\n");
      }
    }
  }

const pipeResEl = document.getElementById('pipeResult');
  const detailResEl = document.getElementById('detailResult');
  const mobilePipeEl = document.getElementById('mobilePipeResult');
  if (pipeResEl) pipeResEl.innerText = size;
  if (detailResEl) detailResEl.innerText = detail;
  if (mobilePipeEl) mobilePipeEl.innerText = size.replace(/\n/g, ' | ');

  const manualLegendEl = document.getElementById('manualReqLegend');
  if (manualLegendEl) {
    const hasVisibleManualReq = Array.from(document.querySelectorAll('#panelsWrapper input.manual-req')).some(el => el.offsetParent !== null);
    manualLegendEl.classList.toggle('visible', hasVisibleManualReq);
  }
}

// ----------------------------------------------------
// 📱 모바일 상세 결과 스크롤 이동 함수
// ----------------------------------------------------
function scrollToResult() {
  const el = document.getElementById('resultBox');
  if (el) el.scrollIntoView({ behavior: 'smooth', block: 'start' });
}

// ----------------------------------------------------
// 📋 클립보드 복사 함수
// ----------------------------------------------------
function copyResult() {
  const resultText = `[산출 결과]\n추천 규격: ${document.getElementById('pipeResult').innerText}\n${document.getElementById('detailResult').innerText}`;
  navigator.clipboard.writeText(resultText).then(() => alert("산출 결과가 클립보드에 복사되었습니다."));
}


// ----------------------------------------------------
// 🔢 윈도우 계산기 및 MEP 전용 단위환산기 제어 함수
// ----------------------------------------------------
let calcExpr = "";
let isDegMode = true;

const mepUnitDefs = {
  pressure: {
    name: "압력",
    base: "Pa",
    units: [
      { id: "Pa", name: "Pa (파스칼)", factor: 1 },
      { id: "kPa", name: "kPa (킬로파스칼)", factor: 1e3 },
      { id: "MPa", name: "MPa (메가파스칼)", factor: 1e6 },
      { id: "bar", name: "bar (바)", factor: 1e5 },
      { id: "mbar", name: "mbar (밀리바)", factor: 100 },
      { id: "mmAq", name: "mmAq / mmH2O", factor: 9.80665 },
      { id: "mAq", name: "mAq (mH2O 양정)", factor: 9806.65 },
      { id: "kgf_cm2", name: "kgf/㎠", factor: 98066.5 },
      { id: "psi", name: "psi (lbf/in²)", factor: 6894.757 },
      { id: "atm", name: "atm (표준대기압)", factor: 101325 },
      { id: "mmHg", name: "mmHg (Torr)", factor: 133.322 }
    ]
  },
  flow: {
    name: "유량",
    base: "m3_s",
    units: [
      { id: "m3_h", name: "m³/h (CMH)", factor: 1 / 3600 },
      { id: "L_min", name: "L/min (LPM)", factor: 0.001 / 60 },
      { id: "L_s", name: "L/s", factor: 0.001 },
      { id: "m3_min", name: "m³/min (CMM)", factor: 1 / 60 },
      { id: "m3_s", name: "m³/s (CMS)", factor: 1 },
      { id: "cfm", name: "CFM (ft³/min)", factor: 0.0004719474 },
      { id: "gpm_us", name: "GPM (US gal/min)", factor: 0.0000630902 },
      { id: "kg_h", name: "kg/h (물 4℃ 환산)", factor: 0.001 / 3600 }
    ]
  },
  heat: {
    name: "열량 / 부하",
    base: "W",
    units: [
      { id: "kW", name: "kW (킬로와트)", factor: 1000 },
      { id: "W", name: "W (와트)", factor: 1 },
      { id: "kcal_h", name: "kcal/h", factor: 1.163 },
      { id: "Mcal_h", name: "Mcal/h", factor: 1163 },
      { id: "usrt", name: "USRT (미국냉동톤)", factor: 3516.853 },
      { id: "crt", name: "CRT (한국/일본냉동톤)", factor: 3861.16 },
      { id: "btu_h", name: "BTU/h", factor: 0.293071 },
      { id: "MJ_h", name: "MJ/h", factor: 277.7778 }
    ]
  },
  power: {
    name: "동력",
    base: "W",
    units: [
      { id: "kW", name: "kW", factor: 1000 },
      { id: "W", name: "W", factor: 1 },
      { id: "HP", name: "HP (영국마력)", factor: 745.6999 },
      { id: "PS", name: "PS (미터마력/불마력)", factor: 735.4988 },
      { id: "BHP", name: "BHP (보일러마력)", factor: 9809.5 },
      { id: "kcal_s", name: "kcal/s", factor: 4186.8 }
    ]
  },
  velocity: {
    name: "유속 / 풍속",
    base: "m_s",
    units: [
      { id: "m_s", name: "m/s", factor: 1 },
      { id: "km_h", name: "km/h", factor: 1 / 3.6 },
      { id: "fpm", name: "FPM (ft/min)", factor: 0.00508 },
      { id: "mph", name: "mph", factor: 0.44704 },
      { id: "knot", name: "knot (노트)", factor: 0.514444 }
    ]
  },
  temp: {
    name: "온도",
    special: true,
    units: [
      { id: "C", name: "℃ (섭씨온도)" },
      { id: "F", name: "℉ (화씨온도)" },
      { id: "K", name: "K (절대온도)" }
    ]
  },
  length: {
    name: "길이 / 배관경",
    base: "m",
    units: [
      { id: "mm", name: "mm", factor: 0.001 },
      { id: "cm", name: "cm", factor: 0.01 },
      { id: "m", name: "m", factor: 1 },
      { id: "inch", name: "inch (인치 \")", factor: 0.0254 },
      { id: "ft", name: "ft (피트 ')", factor: 0.3048 }
    ]
  },
  area: {
    name: "면적",
    base: "m2",
    units: [
      { id: "m2", name: "㎡ (제곱미터)", factor: 1 },
      { id: "pyeong", name: "평 (坪)", factor: 3.305785 },
      { id: "ft2", name: "ft² (스퀘어피트)", factor: 0.092903 },
      { id: "cm2", name: "㎠", factor: 0.0001 }
    ]
  },
  volume: {
    name: "체적 / 용량",
    base: "m3",
    units: [
      { id: "m3", name: "㎥ (루베/CBM)", factor: 1 },
      { id: "L", name: "L (리터)", factor: 0.001 },
      { id: "cm3", name: "cc / ㎤", factor: 1e-6 },
      { id: "gal_us", name: "gal (US 갤런)", factor: 0.00378541 },
      { id: "ft3", name: "ft³ (입방피트)", factor: 0.0283168 }
    ]
  }
};

let currentMepCategory = 'pressure';

function openCalcModal() {
  const modal = document.getElementById('calcModal');
  if (modal) {
    modal.classList.add('open');
    initMepConverter();
  }
}

function closeCalcModal(e) {
  if (!e || e.target.id === 'calcModal') {
    const modal = document.getElementById('calcModal');
    if (modal) modal.classList.remove('open');
  }
}

function toggleAngleMode() {
  isDegMode = !isDegMode;
  const btn = document.getElementById('degRadBtn');
  if(btn) btn.textContent = isDegMode ? "DEG" : "RAD";
}

let isCalculated = false;

function calcInput(char) {
  const display = document.getElementById('calcDisplay');
  const history = document.getElementById('calcHistory');

  if (char === 'C') {
    calcExpr = "";
    isCalculated = false;
    if(display) display.textContent = "0";
    if(history) history.textContent = "";
    return;
  }
  if (char === 'DEL') {
    calcExpr = calcExpr.toString().slice(0, -1);
    if(display) display.textContent = calcExpr === "" ? "0" : calcExpr;
    return;
  }

  if (char === '=') {
    try {
      if (!calcExpr) return;
      let evalStr = calcExpr.replace(/×/g, '*')
                            .replace(/÷/g, '/')
                            .replace(/π/g, 'Math.PI')
                            .replace(/e/g, 'Math.E')
                            .replace(/\^/g, '**')
                            .replace(/(\d+(\.\d+)?)%/g, '($1*0.01)');
      if (!/^[0-9+\-*/().\sMathPIE*]+$/.test(evalStr)) throw new Error("Invalid Expression");
      const res = Function(`"use strict"; return (${evalStr})`)();

      if(history) history.textContent = calcExpr + " =";
      calcExpr = (Math.round(res * 10000000) / 10000000).toString();
      if(display) display.textContent = formatDec(calcExpr, 4);
      isCalculated = true;
    } catch (err) {
      if(display) display.textContent = "수식 오류";
      calcExpr = "";
      isCalculated = false;
    }
    return;
  }

  if (isCalculated) {
    if (!['+', '-', '*', '/', '^', '%'].includes(char)) {
      calcExpr = "";
    }
    isCalculated = false;
  }

  if (calcExpr === "0" && char !== '.') calcExpr = "";
  calcExpr += char;
  if(display) display.textContent = calcExpr;
}

function calcSciFn(fn) {
  const display = document.getElementById('calcDisplay');
  try {
    let val = parseFloat(calcExpr || display.textContent) || 0;
    let res = 0;
    if (fn === 'sin') {
      let angle = isDegMode ? val * Math.PI / 180 : val;
      res = Math.sin(angle);
    } else if (fn === 'cos') {
      let angle = isDegMode ? val * Math.PI / 180 : val;
      res = Math.cos(angle);
    } else if (fn === 'tan') {
      let angle = isDegMode ? val * Math.PI / 180 : val;
      res = Math.tan(angle);
    } else if (fn === 'sqrt') {
      res = Math.sqrt(val);
    } else if (fn === 'sq') {
      res = val * val;
    } else if (fn === 'log') {
      res = Math.log10(val);
    } else if (fn === 'ln') {
      res = Math.log(val);
    } else if (fn === 'inv') {
      res = 1 / val;
    } else if (fn === 'neg') {
      res = -val;
    } else if (fn === 'pi') {
      res = Math.PI;
    } else if (fn === 'e') {
      res = Math.E;
    }
    calcExpr = res.toString();
    if(display) display.textContent = formatDec(calcExpr, 4);
  } catch (err) {
    if(display) display.textContent = "연산 오류";
  }
}

function sendCalcToConverter() {
  const display = document.getElementById('calcDisplay');
  const val = parseFloat(display.textContent.replace(/,/g, '')) || 0;
  const inputEl = document.getElementById('mep_input_val');
  if(inputEl) {
    inputEl.value = val;
    runMepConvert();
  }
}

function switchMepUnitCategory(categoryKey, btn) {
  currentMepCategory = categoryKey;
  document.querySelectorAll('.mep-unit-tab-btn').forEach(b => b.classList.remove('active'));
  if (btn) btn.classList.add('active');
  initMepConverter();
}

function initMepConverter() {
  const cat = mepUnitDefs[currentMepCategory];
  if (!cat) return;
  const select = document.getElementById('mep_input_unit');
  if (!select) return;
  select.innerHTML = '';
  cat.units.forEach(u => {
    const opt = document.createElement('option');
    opt.value = u.id;
    opt.textContent = u.name;
    select.appendChild(opt);
  });
  runMepConvert();
}

function runMepConvert() {
  const cat = mepUnitDefs[currentMepCategory];
  const inputVal = parseFloat(document.getElementById('mep_input_val').value) || 0;
  const unitId = document.getElementById('mep_input_unit').value;
  const container = document.getElementById('mep_output_container');
  if (!cat || !container) return;

  container.innerHTML = '';

  if (cat.special && currentMepCategory === 'temp') {
    let degC = inputVal;
    if (unitId === 'F') degC = (inputVal - 32) * 5 / 9;
    else if (unitId === 'K') degC = inputVal - 273.15;

    cat.units.forEach(u => {
      let outVal = 0;
      if (u.id === 'C') outVal = degC;
      else if (u.id === 'F') outVal = degC * 9 / 5 + 32;
      else if (u.id === 'K') outVal = degC + 273.15;
      appendMepResultRow(container, u.name, outVal);
    });
  } else {
    const currentUnitDef = cat.units.find(u => u.id === unitId) || cat.units[0];
    const baseValue = inputVal * currentUnitDef.factor;

    cat.units.forEach(u => {
      const outVal = baseValue / u.factor;
      appendMepResultRow(container, u.name, outVal);
    });
  }
}

function appendMepResultRow(container, unitLabel, val) {
  let displayStr = "";
  const abs = Math.abs(val);
  if (abs === 0) displayStr = "0";
  else if (abs >= 1e6 || (abs < 0.0001 && abs > 0)) displayStr = val.toExponential(4);
  else if (abs >= 1000) displayStr = formatDec(val, 2);
  else if (abs >= 1) displayStr = formatDec(val, 4);
  else displayStr = formatDec(val, 6);

  const row = document.createElement('div');
  row.className = 'mep-output-item';
  row.innerHTML = `
    <span class="mep-item-name">${unitLabel}</span>
    <div class="mep-item-val-wrap">
      <span class="mep-item-val">${displayStr}</span>
      <button type="button" class="mep-item-copy" title="값 복사" onclick="copyMepValue('${displayStr.replace(/,/g, '')}')">📋</button>
    </div>
  `;
  container.appendChild(row);
}

function copyMepValue(val) {
  navigator.clipboard.writeText(val).then(() => {
    alert(`환산값 [${val}]이 클립보드에 복사되었습니다.`);
  });
}

// ----------------------------------------------------
// 📖 기존 모달 및 테마/글자크기 설정 제어 함수
// ----------------------------------------------------
function openEspGuideModal() { const el = document.getElementById('espGuideModal'); if(el) el.classList.add('open'); }
function closeEspGuideModal(e) { if(!e || e.target.id === 'espGuideModal') { const el = document.getElementById('espGuideModal'); if(el) el.classList.remove('open'); } }

function openFcuCoolLoadGuideModal() { const el = document.getElementById('fcuCoolLoadGuideModal'); if(el) el.classList.add('open'); }
function closeFcuCoolLoadGuideModal(e) { if(!e || e.target.id === 'fcuCoolLoadGuideModal') { const el = document.getElementById('fcuCoolLoadGuideModal'); if (el) el.classList.remove('open');
  }
}

function openFcuQsGuideModal() {
  const el = document.getElementById('fcuQsGuideModal');
  if (el) el.classList.add('open');
}
function closeFcuQsGuideModal(e) {
  if (!e || e.target.id === 'fcuQsGuideModal') {
    const el = document.getElementById('fcuQsGuideModal');
    if (el) el.classList.remove('open');
  }
}

function openPumpFricGuideModal() {
  const el = document.getElementById('pumpFricGuideModal');
  if (el) el.classList.add('open');
}
function closePumpFricGuideModal(e) {
  if (!e || e.target.id === 'pumpFricGuideModal') {
    const el = document.getElementById('pumpFricGuideModal');
    if (el) el.classList.remove('open');
  }
}

function openPumpLocalGuideModal() {
  const el = document.getElementById('pumpLocalGuideModal');
  if (el) el.classList.add('open');
}
function closePumpLocalGuideModal(e) {
  if (!e || e.target.id === 'pumpLocalGuideModal') {
    const el = document.getElementById('pumpLocalGuideModal');
    if (el) el.classList.remove('open');
  }
}

function openPumpEquipGuideModal() {
  const el = document.getElementById('pumpEquipGuideModal');
  if (el) el.classList.add('open');
}
function closePumpEquipGuideModal(e) {
  if (!e || e.target.id === 'pumpEquipGuideModal') {
    const el = document.getElementById('pumpEquipGuideModal');
    if (el) el.classList.remove('open');
  }
}

function openManual() {
  const el = document.getElementById('manualModal');
  if (el) el.classList.add('open');
}
function closeManual(e) {
  if (!e || e.target.id === 'manualModal') {
    const el = document.getElementById('manualModal');
    if (el) el.classList.remove('open');
  }
}

function syncSettingsUI() {
  const cls = document.body.classList;
  const curTheme = cls.contains('theme-dark') ? 'dark'
                 : cls.contains('theme-warm') ? 'warm'
                 : cls.contains('theme-blue') ? 'blue'
                 : 'light';
  const curFont = cls.contains('font-sm') ? 'sm'
                : cls.contains('font-lg') ? 'lg'
                : cls.contains('font-xl') ? 'xl'
                : 'md';

  ['light', 'dark', 'warm', 'blue'].forEach(t => {
    const btn = document.getElementById('theme_' + t);
    if (btn) btn.classList.toggle('active', t === curTheme);
  });
  ['sm', 'md', 'lg', 'xl'].forEach(s => {
    const btn = document.getElementById('font_' + s);
    if (btn) btn.classList.toggle('active', s === curFont);
  });
}

function openSettings() {
  syncSettingsUI();
  const el = document.getElementById('settingsModal');
  if (el) el.classList.add('open');
}
function closeSettings(e) {
  if (!e || e.target.id === 'settingsModal') {
    const el = document.getElementById('settingsModal');
    if (el) el.classList.remove('open');
  }
}

function setTheme(themeName) {
  document.body.classList.remove('theme-light', 'theme-dark', 'theme-warm', 'theme-blue');
  if (themeName !== 'light') {
    document.body.classList.add('theme-' + themeName);
  }
  try { localStorage.setItem('mep_theme', themeName); } catch (e) {}
  syncSettingsUI();
}

function setFontSize(sizeKey) {
  document.body.classList.remove('font-sm', 'font-md', 'font-lg', 'font-xl');
  document.body.classList.add('font-' + sizeKey);
  try { localStorage.setItem('mep_font', sizeKey); } catch (e) {}
  syncSettingsUI();
}

(function initSettings() {
  try {
    const savedTheme = localStorage.getItem('mep_theme');
    const savedFont = localStorage.getItem('mep_font');
    if (savedTheme) setTheme(savedTheme);
    if (savedFont) setFontSize(savedFont);
  } catch (e) {}
  syncSettingsUI();
})();
</script>

</body>
</html>